<!DOCTYPE html>
<html lang="ja">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no, viewport-fit=cover">
  <meta name="theme-color" content="#0d0f12">
  <meta name="apple-mobile-web-app-capable" content="yes">
  <meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
  <meta name="apple-mobile-web-app-title" content="空調エラー即引き">
  <link rel="apple-touch-icon" href="apple-touch-icon.png">
  <link rel="manifest" href="manifest.json">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Chakra+Petch:wght@600;700;800;900&family=JetBrains+Mono:wght@700;800;900&display=swap" rel="stylesheet">
  <title>HVAC エラーコード即引きツール | 現場特化型</title>
  <style>
/* ==========================================================================
   HVAC エラーコード即引きツール - INDUSTRIAL RUGGED PRO (現場計測器仕様)
   デザイン: プロ用空調計測器（デジタルマニホールド・テスター）調の重厚かつ高視認性スタイル
   ========================================================================== */

:root {
  /* ベースカラー（チタングラファイト & セーフティオレンジ） */
  --bg-primary: #0d0f12;       /* 超漆黒グラファイト */
  --bg-secondary: #16191f;     /* テスター筐体ボディ */
  --bg-tertiary: #222733;      /* ベゼル・枠 */
  --bg-card: #191c24;          /* 計器パネル背景 */
  --bg-input: #101217;         /* LCDディスプレイ風沈み込み背景 */
  --border-color: #2e3545;     /* シャープなハードウェアボーダー */
  --border-focus: #ff7a00;     /* セーフティオレンジ */

  --text-primary: #f0f4fc;     /* クリアホワイト */
  --text-secondary: #9aa5be;   /* 計器シルク印刷シルバー */
  --text-muted: #5e687e;       /* ディムグレー */
  --text-inverse: #0d0f12;

  /* インダストリアル・アクセント */
  --accent-primary: #ff7a00;   /* セーフティ・エレクトリックオレンジ */
  --accent-primary-hover: #ff9100;
  --accent-primary-glow: rgba(255, 122, 0, 0.25);
  
  --accent-neon-green: #10e599;/* 計器OKグリーン */
  --accent-neon-amber: #ffb703;/* 注意アンバー */
  --accent-neon-red: #ff334b;  /* 緊急停止レッド */
  --accent-cyan: #00d2ff;      /* 冷媒・圧力シアン */

  /* メーカー別識別ネオンカラー（工業用インジケーター調） */
  --color-daikin: #00b4d8;
  --color-daikin-border: rgba(0, 180, 216, 0.4);
  --color-daikin-bg: rgba(0, 180, 216, 0.12);

  --color-hitachi: #a855f7;
  --color-hitachi-border: rgba(168, 85, 247, 0.4);
  --color-hitachi-bg: rgba(168, 85, 247, 0.12);

  --color-panasonic: #06d6a0;
  --color-panasonic-border: rgba(6, 214, 160, 0.4);
  --color-panasonic-bg: rgba(6, 214, 160, 0.12);

  --color-toshiba: #ff3860;
  --color-toshiba-border: rgba(255, 56, 96, 0.4);
  --color-toshiba-bg: rgba(255, 56, 96, 0.12);

  --color-mitsubishi: #ff0055;
  --color-mitsubishi-border: rgba(255, 0, 85, 0.4);
  --color-mitsubishi-bg: rgba(255, 0, 85, 0.12);

  /* タイポグラフィ（力強くメカニカル） */
  --font-base: "Chakra Petch", -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Hiragino Kaku Gothic ProN", "Yu Gothic", sans-serif;
  --font-mono: "JetBrains Mono", Consolas, "SF Mono", Monaco, "Courier New", monospace;

  /* サイズ & 形状（面取り・シャープ角丸） */
  --font-scale: 1rem;
  --radius-xs: 4px;
  --radius-sm: 6px;
  --radius-md: 8px;
  --radius-lg: 12px;
  
  --shadow-key: 0 4px 0 #0d0e12, 0 5px 8px rgba(0,0,0,0.5);
  --shadow-key-pressed: 0 1px 0 #0d0e12, 0 2px 4px rgba(0,0,0,0.4);
  --shadow-panel: 0 8px 24px rgba(0,0,0,0.45);
}

/* ☀️ 炎天下高視認性モード（直射日光下の屋上・屋外用） */
body.theme-light {
  --bg-primary: #e9ecf2;
  --bg-secondary: #f4f6fa;
  --bg-tertiary: #d8deeb;
  --bg-card: #ffffff;
  --bg-input: #eef2f8;
  --border-color: #bcc6d9;
  --border-focus: #e65100;

  --text-primary: #0a0d14;
  --text-secondary: #3b4559;
  --text-muted: #697794;
  --text-inverse: #ffffff;

  --accent-primary: #e65100;
  --accent-primary-hover: #f57c00;
  --accent-primary-glow: rgba(230, 81, 0, 0.2);

  --shadow-key: 0 3px 0 #9ca8be, 0 4px 6px rgba(0,0,0,0.1);
  --shadow-key-pressed: 0 1px 0 #9ca8be, 0 1px 2px rgba(0,0,0,0.1);
  --shadow-panel: 0 6px 18px rgba(0,0,0,0.08);
}

/* リセット */
* {
  box-sizing: border-box;
  margin: 0;
  padding: 0;
  -webkit-tap-highlight-color: transparent;
}

html, body {
  width: 100%;
  min-height: 100%;
  font-family: var(--font-base);
  font-size: var(--font-scale);
  background-color: var(--bg-primary);
  color: var(--text-primary);
  line-height: 1.5;
  -webkit-font-smoothing: antialiased;
  background-image: radial-gradient(circle at 50% 0%, rgba(255, 122, 0, 0.04) 0%, transparent 60%);
}

/* コンテナ */
.app-container {
  max-width: 720px;
  margin: 0 auto;
  min-height: 100vh;
  display: flex;
  flex-direction: column;
  background-color: var(--bg-primary);
  position: relative;
  border-left: 1px solid var(--border-color);
  border-right: 1px solid var(--border-color);
}

/* ==========================================================================
   ヘッダー: 計器ステータスバー
   ========================================================================== */
.app-header {
  position: sticky;
  top: 0;
  z-index: 100;
  background: var(--bg-secondary);
  border-bottom: 2px solid var(--accent-primary);
  box-shadow: 0 4px 16px rgba(0,0,0,0.4);
  padding-top: env(safe-area-inset-top, 0px);
}

.header-main {
  display: flex;
  align-items: center;
  justify-content: space-between;
  padding: 12px 14px 10px;
  border-bottom: 1px solid rgba(255, 255, 255, 0.05);
}

.header-brand {
  display: flex;
  align-items: center;
  gap: 10px;
  min-width: 0;
}

.header-app-icon {
  width: 40px;
  height: 40px;
  border-radius: 9px;
  border: 1.5px solid rgba(245, 158, 11, 0.5);
  box-shadow: 0 2px 8px rgba(0, 0, 0, 0.5);
  object-fit: cover;
  flex-shrink: 0;
  transition: transform 0.2s, box-shadow 0.2s;
}

.header-app-icon:hover {
  transform: scale(1.05);
  box-shadow: 0 4px 12px rgba(245, 158, 11, 0.4);
}

.header-title-group {
  display: flex;
  flex-direction: column;
  align-items: flex-start;
  gap: 2px;
  min-width: 0;
}

.header-badge {
  background: var(--accent-primary);
  color: #000000;
  font-size: 0.72rem;
  font-weight: 900;
  font-family: var(--font-mono);
  padding: 2px 7px;
  border-radius: var(--radius-xs);
  letter-spacing: 0.8px;
  text-transform: uppercase;
  box-shadow: 0 0 10px var(--accent-primary-glow);
}

.header-title {
  font-size: 1.12rem;
  line-height: 1.2;
  font-weight: 900;
  color: var(--text-primary);
  letter-spacing: 0.5px;
  margin: 0;
  white-space: nowrap;
}

.header-controls {
  display: flex;
  align-items: center;
  gap: 8px;
}

.icon-btn {
  background: var(--bg-tertiary);
  border: 1px solid var(--border-color);
  color: var(--text-primary);
  font-size: 0.95rem;
  font-weight: 800;
  width: 36px;
  height: 36px;
  border-radius: var(--radius-sm);
  display: flex;
  align-items: center;
  justify-content: center;
  cursor: pointer;
  transition: all 0.15s ease;
  box-shadow: var(--shadow-key);
}

.icon-btn:active {
  transform: translateY(2px);
  box-shadow: var(--shadow-key-pressed);
}

.font-icon {
  font-size: 0.82rem;
  font-weight: 900;
  font-family: var(--font-mono);
}

/* ==========================================================================
   メーカーセレクター（工業用セレクタースイッチ風）
   ========================================================================== */
.maker-tabs-scroll {
  overflow-x: auto;
  scrollbar-width: none;
  -webkit-overflow-scrolling: touch;
  padding: 8px 12px 10px;
  background: rgba(0, 0, 0, 0.2);
}

.maker-tabs-scroll::-webkit-scrollbar {
  display: none;
}

.maker-tabs {
  display: flex;
  gap: 6px;
  width: max-content;
}

.maker-tab {
  background: var(--bg-input);
  border: 1.5px solid var(--border-color);
  color: var(--text-secondary);
  font-size: 0.84rem;
  font-weight: 800;
  padding: 6px 14px;
  border-radius: var(--radius-sm);
  cursor: pointer;
  white-space: nowrap;
  display: flex;
  align-items: center;
  gap: 6px;
  transition: all 0.15s ease;
  user-select: none;
  box-shadow: var(--shadow-key);
}

.maker-tab:active {
  transform: translateY(2px);
  box-shadow: var(--shadow-key-pressed);
}

/* アクティブ状態（LED点灯風） */
.maker-tab.active {
  background: var(--accent-primary);
  color: #000000;
  border-color: var(--accent-primary);
  box-shadow: 0 0 12px var(--accent-primary-glow);
}

.maker-tab[data-maker="daikin"].active {
  background: var(--color-daikin);
  color: #000000;
  border-color: var(--color-daikin);
  box-shadow: 0 0 14px rgba(0, 180, 216, 0.5);
}

.maker-tab[data-maker="hitachi"].active {
  background: var(--color-hitachi);
  color: #ffffff;
  border-color: var(--color-hitachi);
  box-shadow: 0 0 14px rgba(168, 85, 247, 0.5);
}

.maker-tab[data-maker="panasonic"].active {
  background: var(--color-panasonic);
  color: #000000;
  border-color: var(--color-panasonic);
  box-shadow: 0 0 14px rgba(6, 214, 160, 0.5);
}

.maker-tab[data-maker="toshiba"].active {
  background: var(--color-toshiba);
  color: #ffffff;
  border-color: var(--color-toshiba);
  box-shadow: 0 0 14px rgba(255, 56, 96, 0.5);
}

.maker-tab[data-maker="mitsubishi"].active {
  background: var(--color-mitsubishi);
  color: #ffffff;
  border-color: var(--color-mitsubishi);
  box-shadow: 0 0 14px rgba(255, 0, 85, 0.5);
}

/* ==========================================================================
   メインエリア
   ========================================================================== */
.app-main {
  flex: 1;
  padding: 12px;
  display: flex;
  flex-direction: column;
  gap: 14px;
}

.search-section {
  display: flex;
  flex-direction: column;
  gap: 10px;
}

/* デジタル入力コンソール */
.search-input-wrapper {
  position: relative;
  display: flex;
  align-items: center;
  background: var(--bg-input);
  border: 2px solid var(--border-color);
  border-radius: var(--radius-sm);
  padding: 4px 10px;
  box-shadow: inset 0 2px 6px rgba(0,0,0,0.5);
  transition: border-color 0.2s ease, box-shadow 0.2s ease;
}

.search-input-wrapper:focus-within {
  border-color: var(--border-focus);
  box-shadow: inset 0 2px 6px rgba(0,0,0,0.5), 0 0 10px var(--accent-primary-glow);
}

.search-icon {
  font-size: 1.15rem;
  margin-right: 6px;
  color: var(--accent-primary);
}

.search-input {
  flex: 1;
  background: transparent;
  border: none;
  outline: none;
  font-size: 1.25rem;
  font-weight: 900;
  font-family: var(--font-mono);
  color: var(--accent-primary);
  padding: 6px 2px;
  min-width: 0;
  letter-spacing: 1px;
}

.search-input::placeholder {
  font-family: var(--font-base);
  font-weight: 500;
  font-size: 0.92rem;
  color: var(--text-muted);
  letter-spacing: normal;
}

.clear-btn {
  background: var(--bg-tertiary);
  border: 1px solid var(--border-color);
  color: var(--text-secondary);
  font-size: 0.85rem;
  font-weight: bold;
  width: 28px;
  height: 28px;
  border-radius: var(--radius-xs);
  display: flex;
  align-items: center;
  justify-content: center;
  cursor: pointer;
  margin-right: 6px;
}

.keypad-toggle-btn {
  background: var(--bg-tertiary);
  border: 1px solid var(--border-color);
  color: var(--text-primary);
  font-size: 0.8rem;
  font-weight: 800;
  padding: 6px 10px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  white-space: nowrap;
  box-shadow: var(--shadow-key);
  transition: all 0.15s ease;
}

.keypad-toggle-btn.active {
  background: var(--accent-primary);
  color: #000000;
  border-color: var(--accent-primary);
}

/* ==========================================================================
   オンスクリーンキーパッド（左：英字 / 右：数字テンキー 分割レイアウト）
   ========================================================================== */
.onscreen-keypad {
  background: var(--bg-secondary);
  border: 1.5px solid var(--border-color);
  border-radius: var(--radius-sm);
  padding: 6px 8px;
  box-shadow: inset 0 1px 0 rgba(255,255,255,0.06), var(--shadow-panel);
}

.onscreen-keypad.hidden {
  display: none;
}

/* 左右スプリット構造 */
.keypad-split-wrapper {
  display: flex;
  align-items: stretch;
  gap: 8px;
  width: 100%;
}

.keypad-section {
  flex: 1;
  min-width: 0;
  display: flex;
  flex-direction: column;
}

/* 計器風シルクラベル */
.keypad-section-header {
  font-size: 0.62rem;
  font-weight: 900;
  font-family: var(--font-mono);
  color: var(--text-muted);
  letter-spacing: 1.2px;
  margin-bottom: 4px;
  display: flex;
  align-items: center;
  gap: 5px;
  user-select: none;
}

.keypad-section-header::after {
  content: "";
  flex: 1;
  height: 1px;
  background: var(--border-color);
  opacity: 0.7;
}

/* 中央縦ディバイダー */
.keypad-vertical-divider {
  width: 1px;
  background: var(--border-color);
  margin: 16px 1px 2px 1px;
  opacity: 0.8;
  flex-shrink: 0;
}

/* 左：英字グリッド（6カラム設計で上3段は3等分、最下段P/Uは2等分にワイド配置） */
.keypad-alpha-grid {
  display: grid;
  grid-template-columns: repeat(6, 1fr);
  gap: 5px;
}

.keypad-alpha-grid .keypad-key {
  grid-column: span 2;
}

.keypad-alpha-grid .keypad-key.key-span-wide {
  grid-column: span 3;
}

/* 右：数字テンキーグリッド（3カラム設計: 1-9, C, 0, ⌫） */
.keypad-num-grid {
  display: grid;
  grid-template-columns: repeat(3, 1fr);
  gap: 5px;
}

/* キー共通 */
.keypad-key {
  background: var(--bg-tertiary);
  border: 1px solid #3c4458;
  color: var(--text-primary);
  font-size: 1.15rem;
  font-weight: 900;
  font-family: var(--font-mono);
  height: 37px;
  border-radius: var(--radius-xs);
  display: flex;
  align-items: center;
  justify-content: center;
  cursor: pointer;
  user-select: none;
  box-shadow: 0 2.5px 0 #0d0e12, 0 3px 6px rgba(0,0,0,0.45);
  transition: all 0.08s ease;
}

.keypad-key:active {
  transform: translateY(2px);
  box-shadow: 0 0.5px 0 #0d0e12, 0 1px 2px rgba(0,0,0,0.3);
  background: #2b3242;
}

body.theme-light .keypad-key {
  box-shadow: 0 2px 0 #9ca8be, 0 3px 5px rgba(0,0,0,0.12);
}

body.theme-light .keypad-key:active {
  box-shadow: 0 0.5px 0 #9ca8be, 0 1px 2px rgba(0,0,0,0.1);
}

/* 英字キー（セーフティオレンジ・ハイライト） */
.keypad-key.letter-key {
  color: var(--accent-primary);
  border-color: rgba(255, 122, 0, 0.45);
  background: rgba(255, 122, 0, 0.09);
}

/* バックスペースキー（ネオンレッド） */
.keypad-key.action-key {
  background: rgba(255, 51, 75, 0.15);
  color: var(--accent-neon-red);
  border-color: rgba(255, 51, 75, 0.45);
  font-size: 1.18rem;
}

/* クリアキー（アンバー・警告色） */
.keypad-key.clear-key {
  background: rgba(255, 183, 3, 0.12);
  color: var(--accent-neon-amber);
  border-color: rgba(255, 183, 3, 0.4);
  font-size: 1.05rem;
}

/* ==========================================================================
   症状ドラムピック（超省スペース・ドラムロール選択）
   ========================================================================== */
.symptom-drum-wrapper {
  display: flex;
  align-items: center;
  gap: 8px;
  background: var(--bg-tertiary);
  padding: 6px 10px;
  border-radius: var(--radius-sm);
  border: 1px solid var(--border-color);
  min-height: 42px;
}

.symptom-drum-label {
  display: flex;
  align-items: center;
  gap: 6px;
  font-size: 0.72rem;
  font-weight: 900;
  font-family: var(--font-mono);
  color: var(--accent-primary);
  letter-spacing: 0.6px;
  text-transform: uppercase;
  white-space: nowrap;
  flex-shrink: 0;
  cursor: pointer;
}

.drum-pulse-dot {
  width: 7px;
  height: 7px;
  border-radius: 50%;
  background: var(--accent-primary);
  box-shadow: 0 0 8px var(--accent-primary);
  animation: pulse-glow 2s infinite;
}

@keyframes pulse-glow {
  0%, 100% { opacity: 1; transform: scale(1); }
  50% { opacity: 0.4; transform: scale(0.85); }
}

.drum-select-container {
  display: flex;
  align-items: center;
  gap: 6px;
  flex: 1;
  min-width: 0;
  position: relative;
}

.symptom-drum-select {
  flex: 1;
  min-width: 0;
  height: 32px;
  background: var(--bg-secondary);
  border: 1.5px solid var(--border-color);
  color: var(--text-primary);
  font-size: 0.84rem;
  font-weight: 700;
  font-family: var(--font-base);
  padding: 0 28px 0 10px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  outline: none;
  appearance: none;
  -webkit-appearance: none;
  background-image: url("data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' width='12' height='12' viewBox='0 0 24 24' fill='none' stroke='%23f59e0b' stroke-width='3' stroke-linecap='round' stroke-linejoin='round'%3E%3Cpolyline points='6 9 12 15 18 9'%3E%3C/polyline%3E%3C/svg%3E");
  background-repeat: no-repeat;
  background-position: right 8px center;
  transition: all 0.2s ease;
  white-space: nowrap;
  overflow: hidden;
  text-overflow: ellipsis;
}

.symptom-drum-select:focus,
.symptom-drum-select.active-selected {
  border-color: var(--accent-primary);
  box-shadow: 0 0 0 2px var(--accent-primary-glow);
  color: var(--accent-primary);
}

.symptom-drum-select option {
  background: #141820;
  color: #f0f6fc;
  font-size: 0.95rem;
  padding: 8px;
}

body.theme-light .symptom-drum-select option {
  background: #ffffff;
  color: #0a0d14;
}

.btn-clear-symptom {
  background: rgba(239, 68, 68, 0.15);
  color: #f87171;
  border: 1px solid rgba(239, 68, 68, 0.4);
  font-size: 0.75rem;
  font-weight: 800;
  height: 32px;
  padding: 0 8px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  white-space: nowrap;
  display: flex;
  align-items: center;
  justify-content: center;
  flex-shrink: 0;
  transition: all 0.15s;
}

.btn-clear-symptom:hover {
  background: #ef4444;
  color: #ffffff;
}

.btn-clear-symptom.hidden {
  display: none !important;
}

@media (max-width: 420px) {
  .onscreen-keypad {
    padding: 5px 6px;
  }
  .keypad-split-wrapper {
    gap: 6px;
  }
  .keypad-alpha-grid,
  .keypad-num-grid {
    gap: 4px;
  }
  .keypad-key {
    height: 35px;
    font-size: 1.05rem;
  }
  .symptom-drum-wrapper {
    padding: 5px 8px;
    gap: 6px;
  }
  .symptom-drum-label {
    font-size: 0.68rem;
  }
  .symptom-drum-select {
    font-size: 0.78rem;
    padding-left: 6px;
  }
  .btn-clear-symptom {
    padding: 0 6px;
    font-size: 0.7rem;
  }
}

/* ナビバー（履歴・タブ） */
.quick-nav-bar {
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 8px;
  flex-wrap: wrap;
}

.nav-chips {
  display: flex;
  align-items: center;
  gap: 5px;
  overflow-x: auto;
  scrollbar-width: none;
  max-width: 58%;
}

.nav-chips::-webkit-scrollbar {
  display: none;
}

.recent-chip {
  background: var(--bg-tertiary);
  border: 1px solid var(--border-color);
  color: var(--accent-primary);
  font-size: 0.78rem;
  font-weight: 900;
  font-family: var(--font-mono);
  padding: 3px 8px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  white-space: nowrap;
}

.recent-chip:active {
  background: var(--accent-primary);
  color: #000000;
}

.tab-switches {
  display: flex;
  gap: 4px;
  margin-left: auto;
}

.sub-tab-btn {
  background: transparent;
  border: 1px solid transparent;
  color: var(--text-muted);
  font-size: 0.82rem;
  font-weight: 800;
  padding: 5px 10px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  transition: all 0.15s ease;
}

.sub-tab-btn.active {
  background: var(--bg-secondary);
  color: var(--accent-primary);
  border-color: var(--accent-primary);
}

/* ==========================================================================
   結果表示: 計測器カード
   ========================================================================== */
.results-section {
  display: flex;
  flex-direction: column;
  gap: 14px;
  padding-bottom: 40px;
}

.error-card {
  background: var(--bg-card);
  border: 1.5px solid var(--border-color);
  border-radius: var(--radius-md);
  padding: 16px;
  box-shadow: var(--shadow-panel);
  display: flex;
  flex-direction: column;
  gap: 12px;
  position: relative;
  overflow: hidden;
}

/* 左端の計器ベゼルストライプ */
.error-card::before {
  content: "";
  position: absolute;
  top: 0;
  left: 0;
  width: 5px;
  height: 100%;
  background-color: var(--card-brand-color, var(--accent-primary));
  box-shadow: 0 0 10px var(--card-brand-color, var(--accent-primary));
}

/* カードヘッダー */
.card-header {
  display: flex;
  align-items: flex-start;
  justify-content: space-between;
  gap: 10px;
}

.card-title-group {
  display: flex;
  align-items: baseline;
  gap: 12px;
  flex-wrap: wrap;
}

/* 特大LCDコード表示 */
.card-code {
  font-size: 2.4rem;
  font-weight: 900;
  font-family: var(--font-mono);
  color: var(--card-brand-color, var(--accent-primary));
  line-height: 1;
  letter-spacing: -1px;
  text-shadow: 0 0 15px rgba(255, 122, 0, 0.3);
}

.card-name-group {
  display: flex;
  flex-direction: column;
  gap: 2px;
}

.card-maker-badge {
  font-size: 0.72rem;
  font-weight: 900;
  font-family: var(--font-mono);
  color: var(--card-brand-color, var(--text-secondary));
  letter-spacing: 0.8px;
  text-transform: uppercase;
}

.card-title {
  font-size: 1.18rem;
  font-weight: 900;
  color: var(--text-primary);
  line-height: 1.35;
}

.card-badges {
  display: flex;
  align-items: center;
  gap: 6px;
  flex-shrink: 0;
}

.badge-unit {
  background: var(--bg-tertiary);
  border: 1px solid var(--border-color);
  color: var(--text-primary);
  font-size: 0.72rem;
  font-weight: 800;
  padding: 3px 8px;
  border-radius: var(--radius-xs);
  white-space: nowrap;
}

.badge-urgency {
  font-size: 0.72rem;
  font-weight: 900;
  padding: 3px 8px;
  border-radius: var(--radius-xs);
  white-space: nowrap;
  text-transform: uppercase;
}

.badge-urgency.high {
  background: rgba(255, 51, 75, 0.2);
  color: #ff4d6d;
  border: 1px solid #ff4d6d;
}

.badge-urgency.medium {
  background: rgba(255, 183, 3, 0.2);
  color: #ffb703;
  border: 1px solid #ffb703;
}

.badge-urgency.low {
  background: rgba(0, 210, 255, 0.2);
  color: #00d2ff;
  border: 1px solid #00d2ff;
}

/* セクションブロック */
.card-description {
  font-size: 0.96rem;
  color: var(--text-primary);
  line-height: 1.55;
  background: rgba(0,0,0,0.2);
  padding: 10px 12px;
  border-radius: var(--radius-sm);
  border-left: 3px solid var(--border-color);
}

.card-section {
  background: var(--bg-input);
  border: 1px solid var(--border-color);
  border-radius: var(--radius-sm);
  padding: 12px;
  display: flex;
  flex-direction: column;
  gap: 8px;
}

.card-section-title {
  font-size: 0.8rem;
  font-weight: 900;
  font-family: var(--font-mono);
  color: var(--accent-primary);
  display: flex;
  align-items: center;
  gap: 6px;
  text-transform: uppercase;
  letter-spacing: 0.6px;
}

/* 原因リスト */
.causes-list {
  list-style: none;
  display: flex;
  flex-direction: column;
  gap: 6px;
}

.cause-item {
  display: flex;
  align-items: flex-start;
  gap: 8px;
  font-size: 0.92rem;
  color: var(--text-primary);
}

.cause-icon {
  color: var(--accent-neon-red);
  font-size: 0.75rem;
  margin-top: 3px;
}

/* 点検ステップ */
.steps-list {
  display: flex;
  flex-direction: column;
  gap: 8px;
}

.step-card {
  background: var(--bg-secondary);
  border: 1px solid #333a4d;
  border-left: 3px solid var(--accent-primary);
  border-radius: var(--radius-xs);
  padding: 8px 10px;
  display: flex;
  flex-direction: column;
  gap: 4px;
}

.step-header {
  display: flex;
  align-items: center;
  gap: 8px;
}

.step-num {
  background: var(--accent-primary);
  color: #000000;
  font-size: 0.72rem;
  font-weight: 900;
  font-family: var(--font-mono);
  padding: 1px 6px;
  border-radius: 2px;
}

.step-title {
  font-size: 0.92rem;
  font-weight: 800;
  color: var(--text-primary);
}

.step-detail {
  font-size: 0.88rem;
  color: var(--text-secondary);
  line-height: 1.45;
}

/* リセットボックス */
.reset-box {
  background: rgba(16, 229, 153, 0.1);
  border: 1.5px solid rgba(16, 229, 153, 0.4);
  border-radius: var(--radius-xs);
  padding: 10px 12px;
  display: flex;
  align-items: flex-start;
  gap: 8px;
}

.reset-icon {
  font-size: 1.1rem;
  color: var(--accent-neon-green);
}

.reset-text {
  font-size: 0.9rem;
  font-weight: 700;
  color: var(--accent-neon-green);
  line-height: 1.45;
}

/* アクションフッター */
.card-footer {
  display: flex;
  align-items: center;
  justify-content: space-between;
  gap: 8px;
  padding-top: 6px;
  border-top: 1px dashed var(--border-color);
}

.btn-card-action {
  background: var(--bg-tertiary);
  border: 1px solid var(--border-color);
  color: var(--text-primary);
  font-size: 0.82rem;
  font-weight: 800;
  padding: 8px 14px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  display: flex;
  align-items: center;
  gap: 6px;
  box-shadow: var(--shadow-key);
  transition: all 0.12s ease;
}

.btn-card-action:active {
  transform: translateY(2px);
  box-shadow: var(--shadow-key-pressed);
}

.btn-copy-card.copied {
  background: var(--accent-neon-green);
  color: #000000;
  border-color: var(--accent-neon-green);
  font-weight: 900;
}

.btn-fav-card.active {
  color: var(--accent-neon-amber);
  border-color: var(--accent-neon-amber);
  background: rgba(255, 183, 3, 0.15);
}

/* 空状態 */
.empty-state {
  text-align: center;
  padding: 48px 20px;
  display: flex;
  flex-direction: column;
  align-items: center;
  gap: 12px;
  color: var(--text-muted);
}

.empty-icon {
  font-size: 3rem;
  color: var(--accent-primary);
  opacity: 0.7;
}

.empty-title {
  font-size: 1.15rem;
  font-weight: 900;
  color: var(--text-primary);
}

.empty-desc {
  font-size: 0.88rem;
  max-width: 340px;
  line-height: 1.5;
}

/* トースト */
.toast {
  position: fixed;
  bottom: 24px;
  left: 50%;
  transform: translateX(-50%) translateY(100px);
  background: #1e222d;
  color: var(--accent-primary);
  padding: 10px 22px;
  border-radius: var(--radius-xs);
  font-size: 0.9rem;
  font-weight: 900;
  font-family: var(--font-mono);
  box-shadow: 0 10px 25px rgba(0,0,0,0.6);
  border: 1.5px solid var(--accent-primary);
  opacity: 0;
  pointer-events: none;
  transition: all 0.25s cubic-bezier(0.175, 0.885, 0.32, 1.275);
  z-index: 1000;
}

.toast.show {
  opacity: 1;
  transform: translateX(-50%) translateY(0);
}

/* ==========================================================================
   共有モーダル (QRコード)
   ========================================================================== */
.share-btn {
  border-color: rgba(255, 122, 0, 0.5);
  background: rgba(255, 122, 0, 0.12);
}

.modal-backdrop {
  position: fixed;
  top: 0;
  left: 0;
  width: 100%;
  height: 100%;
  background: rgba(0, 0, 0, 0.75);
  backdrop-filter: blur(6px);
  z-index: 2000;
  display: flex;
  align-items: center;
  justify-content: center;
  padding: 16px;
  animation: fadeIn 0.15s ease-out;
}

@keyframes fadeIn {
  from { opacity: 0; }
  to { opacity: 1; }
}

.modal-card {
  background: var(--bg-card);
  border: 2px solid var(--accent-primary);
  border-radius: var(--radius-md);
  box-shadow: 0 12px 36px rgba(0,0,0,0.7), 0 0 20px var(--accent-primary-glow);
  width: 100%;
  max-width: 380px;
  overflow: hidden;
  display: flex;
  flex-direction: column;
}

.modal-header {
  background: var(--bg-secondary);
  padding: 12px 16px;
  display: flex;
  align-items: center;
  justify-content: space-between;
  border-bottom: 1px solid var(--border-color);
}

.modal-title-group {
  display: flex;
  align-items: center;
  gap: 8px;
}

.modal-badge {
  background: var(--accent-primary);
  color: #000000;
  font-size: 0.68rem;
  font-weight: 900;
  font-family: var(--font-mono);
  padding: 2px 6px;
  border-radius: 2px;
}

.modal-title {
  font-size: 1.05rem;
  font-weight: 900;
  color: var(--text-primary);
}

.modal-close-btn {
  background: transparent;
  border: none;
  color: var(--text-muted);
  font-size: 1.2rem;
  font-weight: bold;
  cursor: pointer;
  padding: 4px 8px;
  line-height: 1;
}

.modal-close-btn:active {
  color: var(--accent-primary);
}

.modal-body {
  padding: 18px 16px;
  display: flex;
  flex-direction: column;
  gap: 14px;
  align-items: center;
  text-align: center;
}

.modal-desc {
  font-size: 0.88rem;
  color: var(--text-secondary);
  line-height: 1.45;
}

.qrcode-wrapper {
  background: #ffffff;
  padding: 14px;
  border-radius: var(--radius-sm);
  box-shadow: 0 4px 12px rgba(0,0,0,0.3);
  display: flex;
  align-items: center;
  justify-content: center;
}

.qrcode-box {
  width: 200px;
  height: 200px;
  display: flex;
  align-items: center;
  justify-content: center;
}

.qrcode-box img {
  display: block;
  max-width: 100%;
  height: auto;
}

.url-copy-box {
  display: flex;
  width: 100%;
  gap: 6px;
}

.url-input {
  flex: 1;
  background: var(--bg-input);
  border: 1px solid var(--border-color);
  border-radius: var(--radius-xs);
  padding: 8px 10px;
  font-size: 0.82rem;
  font-family: var(--font-mono);
  color: var(--text-primary);
  outline: none;
}

.btn-copy-url {
  background: var(--bg-tertiary);
  border: 1px solid var(--border-color);
  color: var(--text-primary);
  font-size: 0.82rem;
  font-weight: 800;
  padding: 8px 14px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  white-space: nowrap;
  box-shadow: var(--shadow-key);
}

.btn-copy-url:active {
  transform: translateY(2px);
  box-shadow: var(--shadow-key-pressed);
}

.modal-actions {
  width: 100%;
}

.btn-primary-action {
  width: 100%;
  background: var(--accent-primary);
  color: #000000;
  border: none;
  font-size: 0.92rem;
  font-weight: 900;
  padding: 12px;
  border-radius: var(--radius-xs);
  cursor: pointer;
  box-shadow: var(--shadow-key), 0 0 12px var(--accent-primary-glow);
  transition: all 0.15s ease;
}

.btn-primary-action:active {
  transform: translateY(2px);
  box-shadow: var(--shadow-key-pressed);
}


</style>
</head>
<body class="theme-dark">
  <div class="app-container">
    <!-- ヘッダー -->
    <header class="app-header">
      <div class="header-main">
        <div class="header-brand">
          <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAIAAAACACAYAAADDPmHLAAB9zElEQVR4nO39B7Rk13UeCH83VI4v59fxdc5oRAIEiMRMkKJIahTGEpU1pO1Z8nisYNmyf4+tsTWSTFkiJVI5UKLAIBLMiEQGGt3o3P36dXg5v8rxhlnfPudWVTcAipJFaq1/zSWaXf1e1a1779lnh29/e28jFE36ph2GW6/AMG0YpgHPacCwwgB8+G4D0XgWrtuA6zRgh+PyXt804MNGs5pHuqsPu/fuxcS2bejq68f6RgELc/NYX1tDvVYDTAMwDJgAYJowYcCXHxng/+Q/A7D0C58/lz/8Jz/lg29S75dXPBNg+HIu8D38HHz1e4OfUO/0fU9/Hz/ly3fxd3xt8DM8tbzXV18jZ9Gn13/Lt+sf8rdy7Z56H8/lq5PIdwXXKj+T//gM+XPAN3z1fb7624cHz/P0NciP5XPqPOrfkVAIPT3dGBoeQXdPN8qFdVy5cgWXLl3G7NWLCEXisEMROPUKIvGUnM9p1BBJpFCvlOG5TcAKw+eamhZkrRtV+ZtrYdjhmO80a4ileuQkfB1NdqNezstFRONpVMs5RGIphMIRVAprMKwInGYdfX29uOnWOzE8NoZiIY/5uQWsrKyi0WjANA2ELBsWv8Q05I+lF9AzLVkkecjyQi2uyRs3TPUzgwvE12op1F/t9wYCIALCddU/Mg1TLaBIgVpoWSr93SIYhheIAORnelEoap58tV7Qtmio83CBeFotKBSK4J1qQd0OgVICEQgC/3jBu/2O3/HfntcWFp/n9eDJ+w24ngvHceG6LmzLQld3N4aHR0QochsbOP7CM7h6dQp2LAm/UUM4GkcoGkdxfQmhaELO16yVEUt0wXEaaNbLiKd60KiV4TSrFIA47wkwLViymUy4rYtQF8+bt2wbhmGhUiqgd2AQN910M3r7B7CwuIRr16ZRr1URskMIhUMwbUseJh+QC6AJCw7UwpiGAYvCQK3AfwcaQC+a0aEZAuFQikG91h9TCxxoldY5lGbhF4meMbjH9E7vWEqlOdT18BrlPbxnvUtlh7ber88vPwt0R6AV1G5VesiHJ4uqRSdYdC0Y/Jw8T34bf0YNEgiF78PzfDj6/bwyy/AQ4pkp5PyU78N1fTjNJhrNBuxQSARhbGwMzVoFx155CdOXpxCNxWUtqcV5Tl67Ta0uz4P/0sLlOuo526GYb9lh1Kt5hKJJ2JEYqvkVxNI98Jwm6pUC4uleVIobcpO33nkvNm/egunZGcxMz4jKiUajsE1bX6yPBkzUfQtUZBnbxViogU3RBsYiDfSFXHTZTaSttuoLFq/zUGq849/69/JzveODHSwPKBCijk9cfwatIaiRAtMjhyydesmHzN3YOlrbXZ+cixaIgN7lNxiMtvbQ6kL/q32qtl5pn9pHybWw4dpYa9qYaYRxtRbCbCOCDceUhYxavggEV08Mje+h0Wii6bkYHhrB9omtWF9dxdNPfAOVchHxTB+qxQ3RiLFUN0r5ZYTCUTHh1eIqrFAMhhWCEQrHfcdtih3xPEeuLxpLoNmoycWFQ1GUijlku7K4/a63oN50cfHiRfiOh1gsquyISCpQ80w0PAN9YQdHklXckS7jYKKK8XAdXZaDiOl2rMtrFyd4Vte/6LTE32aBW28PDKra6S2VYFny43qlgUbj9U8XCtHk2cqn0Gr5Bqn6Do4bP3CdlH+bj7UlvuFbyLk2ZhthnC5H8WwxgZeKccw3QggBiJkOVQdc+YiPRq0B1/ewZesW9PZ04fiLL2Dm2hVEEynRTY1mHaFQVEyA6ziiPVy3CddxYdiRuE8HwYwk4TWr4rDQmWjWSuIoNJsuxkeHcPDm2zF1+QqWl5cQjydg0T5TVVkGqp6JpmdgIl7He3sKuC9bxPZoDQnZ5QY2XAtLzTAWGiGsOCGsOyEUXe0HaOMd2HXlFOpdFqwlfYhAewfGvvVMb3iqer0DB487nh8ulSryq927duCWm29CLJVq7VZ+X6NWxasnTuLEydPiwySTSTGH1HDqIgKn8bWC2/IY5D+uCq23dhI73y5mRB+inpUJ4DekTA9dVgO9IQcjoSYGQnV02S4sw0fVs3CtFsZj+RS+sJrGqXJEHlvC9OG5LjyDih2oVcpIpjPYt2c3ps6dwunTZxFNJNCoFmFHk/C56BSGWAZOowJ4DoxQNOFHoglUCuuwQlHYNAeVHKKJLGq1CrZPTGBi516cOn0azWYd0UhMdhWfK9Vu2TGxNdbAh4dyeHt3EcOhhtzkfCOM4+U4Xi7HcaqSwFwjgoJni3SLJZJogM+egsAVMzt8gcA3MMUmBx47HT46krIktP+yA0xY15mAQKBMsYXVWgWe4+DI4UP4gQ99APfceRt6Iq+/CcsAXj5+Dp/+68/i8SeeQtNxkEomxV7TvgdOn3IqKVe8Fu24aT/C1c4cfShxKwM/IfDwtcDQ8eP7adv5P1OiCmX306aDwXAd+2JVHE2WcDhewaZIQ/yC5WYIj+VS+P2FLE6Vo0ha/BZX/Ac+s2azIbK1f99erK8s4thLLyKaSKJeLsC0IzBNC816BeF4SrScEYklfTMUgduoaceHT9NFs1HHrr0HMDK+CWdOnxUn0LJs5aCYBqq+BQs+fnQwjx8bXsd4uIGmb+JsJYIvrWfxaCGFa/WIOH8h00DEAGyTpoLRgFpsFRYG4R0Xu72LJfiTRfdh+lxMJRB8iziCOjwMfIDrpMcy0Ww6qFWr2LptK97zznfitttuRW9fD1KJGMKm9h6MtnlRi2PAhYVCsYznX3gRDz/8WZw8eUruPRqJwHddWTzlzXORtUMYOJB6kdU7tCPJyEYWWmsDcVj0+3xGDepcyutXzh4Xkxq17irBGg01cE+6iHd353EwUUHM9LDYDOEvlrL4+HwWJddE0vTQDPwP10etXsPExHZZ7Jeee040tWHbymH1XQnzfc+FEYrEfKdRR7JrQJwGz+NN2ti2bQtGt2zHmTNnEA6FRHL40GzLR86xsDPexK9uWcWbMyWRvPPVMP5wqRtf3Uhjww2J0xK19CJLaKYcL2oOX5sP5fVzJ6s4vlO9m6IUtB3XAtIKDzsWT3nu6v8YcvIRlMpldHV144H77sEdb7odkXBU7mFoZASj/dmW0XB5rx4jHHVvPIo1DzMzc2jUq6LxXnr5BL70lS9jbnYWsVhcTEoQwrXdFa6oEgYtBXKdgQkIBMPwuMjtkI+rznPJz+S9Eoiqj0tIqQxJzQEqDpC0XNybKeDHBzdEEKj5qGF/9XIPXixEkbVduKKt1MapVquY2DGBaqmAV4+fEHPi+S4iiSyqhTVY4QgFIOGbliULb1shkZzBwUHs3LMfZ86cQyjM8E+FVdz5XPx395bx77euilefd2z86VIWf7CQwbIbRipkIMSbMOzWjlaLHIR5fK3CMkYNKu43tTpXYaCEe9of8IP3UFMEgJC8TxRnCzDiQ6ODw3W8/bbbcM89dyOeSKBZr2Ogvw8jI0PwXUfC1sWlZRQKRVQqFQmpqAq5y/t7e7FlyyYMjYyiWqnh2vSMRAX1RgPPPf88Hn30MfGJbFt9rwqzZMu1dZGo/LYAcG1VOK1xA2qDADdohYUaq+CCBxiBfFCCNnV9ABzfR9E1kDQd/GBfHj85lMNguCF+1a9d7cKfLKSRsgIsQmmXarWOXbt3Y3lhHpMXL0jE1nSaooU936EmiPq0/U0CP3ZEnJ+jt9yO8xcviCPM3cF9ZRsWco6Bnxwp4hc2ryJherhQjeJXr/biyXwSKdsX1cqI1zcsWWRx3ETbqwVW2IwhiJ8v4Zi27fIm5b2JNtB4gULvArPQFiItGkpwLBu1Wg3hkBKkg4cO4f3vfS9W1lYRj8ewbcsmRMJhLC0uYXl1DSVZdEe84GaTTlFTnL5ytYZSsYRGvY7Bvh4cOXIYW7dtw9LqOpaWltGVzeKJp57Co998DKZlolKpSRSkQBxXQBvZ0SLcSu1zB7fwA60OiIvIz8TmBwuvX3VoC2WKtXAEgiYiRXtvIt80cDhRwX/YsoIjyQqavoXfmUuLIMRNtfjKungCJO3dtxdnT5/E8sIC4DdhRen0N2CEY0mf0KEdiqFZr+Lm2+/EWq6AfD6PcJhBBxffRMEx8dNjBfzSljVxVL6ZS+EXL/ViyQkjE9LSewOMSzVOD1WEQdtz5ezRBNAXCEw57b/+TAeoo4SnI1JovaYpoYfuol5vYGRoAO96+4O4NjOHLdsmkEwkMDY2hKHBAayvbyCXLwmkmius4/L5i7h0YRIrC4uoVctoOi7MkI1EOoOBoQH09PfD8XwUi0X09XTjjjtuQzrbhdnZBZTLZbx68lVsGRvBo49/C1PXpsW0hGxLOXMC4apwLtjdau2U+pfdz+sX1R/4HcrOK8BIL3rwbzEbWpPo9wf+B/2vgmMgbjj491tW8f7eomjU353N4D9ezkoExmviuRnuETLesmUczz31uDxDp9mAFQrDCEcTPjF+vmnTlu3I9g5gZvoaIrGYfFHIMLDRtPDTowX8u+0bsOHh4eU0/vWlXhiWhZilIhq1YCrWVg6c2sUtdC/A8uUfCpUKHD216PKB63IDylMIfAVtGuhPuB5q9Toy2RRuPXoTDh/Yi+XVFZSqDdxy880YHhqU61he2RDVvra8gEcf+SqWXn0W46Fl7O6qoj/WQMwW/YxS3cJa1caVcgwXq90Ij+3C2K4dMMMxlMoVbNs8hgMHDyAWS+Dk6TNYnp/D3t078czzL0nYuLaRQywaleumWVAOXnvh2q9VruC6nR5s9kALiEbR0JT4BwFUHYBLKnLg7yzfR903UXV8/NLmVfzUSE6e2cdmMvj/TaWQCXkizLywWq2B4ZERwKnhzMmTLadQBMAwQzC8Bg7cdBuuXr0q8S8XTxbfNfGuvir+x+41RE0Pn11O4f+41IeQpX5PlabUu/jnbe9eVlB57UoAtL2Wt7RhXGX3dUinvfvAGWwljQLhMQ006g2ELAt79+zE0SMH0JXNYHl5FYVyBQ899B50ZbKyIPWmI4jYI5//PE58+fN41+gK3rMfCNkulitJrLkpVJAE8zQhp4xeq4SReF7woqcux/DpqTSMTfux/6bDaHrUZj4OHTqAfbt34/kXXsL8whwmtm4VX+Kl4yfw6umzEnlEosos+J6jPe4g/g+cwiAfEOD+bb9ArS8/GyALyrSISxHgBlp6lMbRO9wHSk0Pv7x1Az89nJdn9m8ns/i9mQS6Qi6axN8MU/ydiR07cOHUKyiWazAZDREIcuoN7NyzR7JGK8tLCIej4q0T2dsac/BXh1YxGmng6+sp/NTZHtiS5FHbvAXm6LBMOW86iaNWvmPhKVh8wdtSZqAF7gT2PsD4eYMatqUJot12PEfU7+233YzR4UExU/VGE+Pjm3DkpptQbzbRdDwxLc8++Tg+98k/xE7jLD76Jh/Vho/n8ztg73gbNt1yH4a2bEUynZKHnc/lMXv1CqZffRb+hW/ipugpDMZ9/OmJML681IOJW+/Att27UanUkUzEcestR9FsNHDh/DnBB5gUW1xaxXMvvoyLl67KPYZDloKV9SLLgmmwT+VIXAVYieNHda1xA20ClArwZIO1hEh8iMAsBFpCmR6+J9/w8es71/BDg0XkXQs/8moXnt8II2XxPIY4f6l0FulUDCePvQIrHGKGMOyHQpbs/iuXr0goJXvOskR9/OnBDdzfXcbZcgQfOtkvEGXEVlZIuWvBAmpvX+n+liPnmWqpZTdT4lqxvNodkszTAhTseBUG+uJsUbqbtTq6u7O45ehh7Ni+RdA5sdF9fZKUiqfSyBdLiEZCuHThPB7+/T+Eeflb+Jm7PWxK1vDFyQGUd34Id7//g7jplsOtULNarci5YrGYhLl8oC+/eApPfP5vYJ9+GO8ZuYKqEcLHX4jgSngCe++8E129/ahUq9iyeRxbN2/C7MwsZuZmkUklkU534fTZs3j+xWNYXF5FNBqR5ykpX72nFZjExJB28K4zEW3NoNOLKmIQCdK5kxagpFBWZSLE9YbDZKrn4s8OrOKuTAXHi1F84FgWZS/Qtj6ajSa2Tkzg0rlXUcjnFZ61dWK3OAnLS/Oy+7m7N5om/vnmCv7DRA4Fx8KHT/fgqXwM2RClV6vtVsYuWFj1b1HbYs8ZvukEiVbt2tRLpKCMhvqMJxFBoCWUFqhWa0jEojiwbzcOHtiDWCyCQqEkocyhQ4cwOjqGUrUOGBbyG6v4qz/+M1z4xufw4SNl3L/fxEuXYzgXfQv2v/sHceS2WxCKRGXBJi9NYWl5RYSoVqvLw85m09i5YwJ79+4VePWlF1/Gqa9/Cbs3voJ7Nm/glYUIfv9YHO7YARy+6w6YoTgcp4m9O3egp7cbkxcnsbG2hq6uDJpND2cvXMRzLx5DtVxFNKagxwD04QOSnezSKQwWvP37wAnUacNWVrb9nsB/UKZDCQG3pIdyw8f2eB1/eXANY1EHv301hV+8kBR/gJvJcRxksl2IhCycP32CGz3kH7jpVszNzolUUmIbvoHRqIfPH93AeKSJ37iWwa9OpdEbMeASBuYiE9XzLbWrtWpXC0jVHcTqlhIEyfMHsG/L8it/QS+6R7NgEmuw0Wg2ZRF2T2zFwf17MdDfi43chmimA/v3Y/eevRKPUxC5R772xS/ikT/8JO7smsZP321hZs3E8/mjGHvgR3DT/W9GJtMtIeCpM2cxP7coEK+o16YjziQRw3KljHK5gq6uLrzl7juxb99eEZDjz7+Mpcf/BreEnsHOnjo+d9LEw1e7MXLL3dh/y1HU6w5S8Th2TGyXlPilyUkR3O7uLmzk83jlxEmcOXtB7jgcpuqko9dOA7f8gs6drddemQ7NGwgIKBpcUA5jAC3rUJFCYLhYrhn4mdES/tOOnKCEH3o5i5cLNuK28hf4bMc3jePcyeMwBobH/YGhEVy7dg2RcETQIsaY/3VPGT+zqYTTxTDe90oPKj6hYK2+W0icjuVbHr6O1QS5tVpqvSOSazuGHdkx5S/SZvpoOg0MDfTj1qOHsXlsBPVGDYV8CSMjIzh69CjiyRQK5Rri8SjOnjiOv/idT6Br5QX8i3t9pK0mvnh5HMbBH8Cb3vUujGzZLL7DlavXMDe/KCAXox16xI1GDfV6XUCeer0mmADj5WqligZh8B3bcc+b70Zvfy/mZmbx6pNPoX7ic3h7zwXEIj4+8aKNk/4Ejjz4Voxs2oxKuYbB/j4MDfRhZmYGU1OXkUzGkEjEMTO3gBeOncDcwpL4TzYhWTeAi5WDx1yGWkgF5AjSIe/hL9xWOKmwBe0naFNCdE8ESN6kBIa+0KcPb+DenhoeXozjwyeSiNoqYiPWMTw6gjJNwO59h3ymeNfX1xGxQ6j5wNa4h7+9OYfesIOfP9+NP56PoycMwfVFsbcRHgXGaJKFCgUDj50C0M7XqyCuHQXwc77hiebg7TCep4N15MABHNq/WwCPXC6PTCaLm246ioHhEcHoTdtEfn0df/UHf4S5p7+En7mtitu2Ao9fSGIy81Ycfff7MbFvJ0LhONbyBczOzaNKWprvy06vlKuy66ll6hQAaoCaEgABhsi8sU0RlrAVwpHDB3Ho0GER0ssXL+LsE9/A+OLX8fbNy5hat/C7L0VRGbsZdzz4gGTiKEQjw0OIRyM4e+Ec1lZWBESigJ8+dxHHXz2NXKEguIRgGbKYaqcHqcO2rdcQc0A0aSGGHUQSQQrbvgOFgeFhrgk80FPDHx7cEOfyg8fSeGY9hKTlCfYRTybQ090N4+Y77vbJ6KFtCFsm1psG/t2OCn5hWxHHChG875UuNA1bsnABMsfX2qVRr7UT2I77+V5tFhToqy7e0oigJmbwRb3hCGNl29ZNOLh/D/p6erG+topQOIwjh2/C9u3bUa3V0fDIn3PwzS9/HU/95R/hbcOz+F9vM3FxwcKLjTdh7L4P4eCbbkEilUapUsf84iLy+aKypy6TW+Q5KseTqr5SrYhgkFTBHU+mDR9ypVIV+JgOKJ95rVqTHPstt96CsdFRVMoFTJ0+h4Wnv4ybvKdxdLSGr1+w8enJLgzcdj9uvfsuuD4zlD7GxkZQLBRx6uRJEbTenm6UylUcP3kaF6cuo15rIBoNKRhbFruDF8gAsIUmKk0QCEnAQ2yZh1Y46ar0tdYWxAf+8nAOb+uv4Q+m4/jIySRSIRVCUttu37Edxk233+1PTU4qkoAPJE0ff3trEQfSdfzyhQx+82oCPRFDpRs7gZ0O2lbgvAVBfyfPL8gjBFAv8x20867DkM3B6Mgwbj5yAEMDvSgVyxJX79y5C0eP3gwrHEajVkc4GsZLL76AL/zhH2N79Tg+ehcpVAa+MrsN4cPvx9EH7sfw+Jg8+OW1Vayt5+SB8hvr1ZpcJ+PzmWtX8eQTj+HSpUnRBo6oWLWzLMtC/8AAduzYhXSmSxIpFJxQJKRCOM/D1s2bcfjwIaTTKSwtzOHscy+heeIRvK3nLPoTPv7gmI0nS+M4/PZ3Yt/Bg7LAqVQSmXRKIizC60QOe7u7Bao+8epZXJ2ZUWQUS32PSjtrAEybhk6+IBc50BCdDmJAJlX37YsW4Gb+0GAVH9+fw0LdxrteSGO6akmSjoI/OjYGY+f+I/7i/CIiYVts/zsHmvjTw3msNky89+UuXKuHEAlCNc3Ja5E1xalrrbt28DqAHHq4gfcvb1cqjwmKvu4s9u7egZ0T2+Sz+dwGerp7cfMtt6OrpwfFclWcpvmZaTz8R38G5/zj+OidNezq9fHVi71YHHkH9j3wDmzeuQ2JRAbVeh0r6+sCxvC7HNcV4IP8hdWVFXzhcw/jq1/5EjbW1/HtjnQ6jUNHjmL/wUOIJ1ISNpHgGolE5CZj0TB2bp8Q7IGaY/7aVVx+8Vl0Xfk63jk2j5xn4reesbDSfQj3vPchjIyNo1SpIp1MCqnzzOmTWF1dRSadRCKZxPnJyzh9+jwWV1YlZyHaMwCCNBLYiQK2OAXiSXZAyi3oOQCImFL2kDQ8fOHmPPamG/iXp1L4xNUouiM+Gk0XqWwaxuiWnX6pWETEMoV/9l/3VvDPt5XxN/MJfPhECslQwKRtQ7nKxms6pmKUarxfI/YEiMQX0O8RHoCFWrMhuPm+Pbuwfes40skE8ht5ydodOXIEmzZtQblSl5soFPP4wsOfxaXHvoQP7y/gXQcZ1tk47r8JW+59HyYO7UUm2yN49lq+KJqD4as8ANcTW04g5pmnn8If/+GnBN6Wa7EshEIR2DQHhsovUm26riOLreBaIJvtws233Y49+w62FiYcCYujzNvMpFLCNWDeYWN9GXOXpjDzwpM45D6P+7eV8ew1A7/3SgKxvXfhnnc8iFgsKVFHf28PiqUCTp86KcknCjs1xdSVqzh55rwIcpgYPY1ACxEM4N8OvEDS9m2hCAAhRTxVAsINuF4z8N/2lPGRLUV8Zj6OHz2WQMIm58CHzTR4z+C4z5NxEYmgff7WIm7vquNfnc3gt6/FxPkTrD9I4mgyRZu3LywBUe2Bd9+J2/P3TVKRPA+bx4Zx5NA+pAnc5HPike/atQcHDhwQE0KP3ApbeOKbj+HLf/FnuLd7Dv/iLSEs5U08sboPyVu+DztvPoyevj4kEinx8ItlJnQc2e3822mS1+iLAFL9/+xP/ThWVpcxNrYZyXQaqVQaiURSQBqbJBdiECRheB4a1TqKlRJyuXXMTU9L+vuHf+zHEYsnxGeJRqKSWwjbYXEUQ7YtYFRvb7dQyjbWVjA/eRmNU4/hvu7T2NLVwJ++6OFz13qw59634ra73iQAGjcBOZZXpqZw7vxFcdx6u3uEx8Bcw+Vrs2L7+T5hGbUIpEG+oBNKDrSCex1ErGjuPjaaBr5voI4/PJTD5WoI73w2ibWmCVu4AT6MbO+Iz8RA3TWxI+XiS7cWEDV9fN9LGbxcCCPJ0LWV2m0TMYLFDYSgtfya4BEUYriuh+5sGgcOcNdvRiGXw9r6BoaHx3DwwCHhuRdLFSRTcUHx/vZP/gxdq8fx8/ebGIg6+Nz5AZS2vQv7770Xg+Oj6OrqE+1Dtcq8QNNz5Pu4gHRkPVftBAoC4Vhi8nywtPHibLmOmAfad1f/LbZTPsdd54kmIJGSt7yyvgG36SIUCiEciSISDYkAcHHkfk0LkWgEQ4P9iEUi2NhYwfLMNBZPnUZs+lt4aHyaXjN++1vAWWMCt7/nXdi8fQtqNU98A37J2bNncG36qmiVnp4ezM8v4vips1hdW4dBFhYXi9fXESKoohLl/ElsLwUw16OLfF/dAUajXNc8esIuPvBiCo+vhZCyVGrayPaN+CHLRL5h4L1DTfzpTQVMlmy866Usiq7Jva1vtG0G2vCvZvl0CACjPzJbHJfJEB+7tm/F1k0jYs+XV9bQ3zeAm28+isHBIRTyZdghG4ViDl/4zMMoHH8C/+L2Ju7eZeOJCxEcM+7AlrsewPjObejuGUBXd484L5VaTRaR6pg3Pj19TdK+jsd4mfCQykqSIKLSxj7KtYpEAvQR6JE3qjWlNRj/M/xzlAcd0MKZCmckwlvj4rPmIUhD83fJZAIDQ8OwbTJsHVGn6VQK2XQa5XIJSwszWLk2g4UTx3DQPYZ37i7i4rKB3/qWidzwIdz51vuQ7u6F60D4B4zNXzn+CuYXFhCPRsW0Tc/OYXLqCpp0RknhlkVXvkqLcyAMoCD3r81CAC5poIjP6OGjRby5t45/eSqJ/3E5jK4wQSHqbi1VdJ02xR0hdcxWLWw0gIgVwA0dbHaqFm3/g1ymFDPobB1JiXQO06kkeruzSMWjmJ6ZFaLJrTffij1796Beb0qIxsV67CvfwHNf+jzev3kNP/fDYVxasfE7Zw4ieehB3HJwD7p7+5Dt6Re2Ur5QEhoXuYnZbAqXLl7AJz/5CTzxxOMolcrirLWLSQJTpJNTVlQ5r35T0XS0u4JAwDvZxvqZSHImlJKyKt8pKbqcTt9SKI4cuQnvft/7sX1iuwrDXB/La+uIR2MY3zyBaCKDVF8vZq/sxG+cfgFvzp7Gxz/o4W9PHsOnPnEG/Te9Gbe/5W6JCCK2JUymufl5vHz8BFbnCMuHsHl8FMsrqyiXqmi6Dixy1zuzgUH1U6vsLIgY1P0Q2Cs5Bq5ULNxtAFvimvmpfy8CoFKuPgaj6qEs1GkSIOFCC63SFHv5Ol2ZEVC1+dr1Xbj1BrqzWezYuUNCHWLl3HX79h3Art27hIZELUBMf+riRTz22c9ha+0s/vJ9NsJWGJ86OYTG5gew9V1HMDA2gv6hUcVSrjdQdRVplQ5jpVzCpz715/jUJ39PPPy/+4gAibR6Wa0BHgsDqn/3x2L9QDQJ5JYBp6KZDoSRSbUCnnjiMRw//gre89D78O73PISenl6lXRp18QmIadC2x1JprPZ24+vnJ/D4C8/hg1vm8BfbG/jtp7+Cz/73Ezj0wIPYsXcPrs2QdxjD/fffh5lrM0JJI7C0des2FPIFXJicxNrqumAUBFpFEDRtss04bVdzBQkE1zOwUFMLPhhxxVkOMo5iAujsFJsGfu9QBf9sUxX/bTKBXzwXR3dE75XA8w/o1toEBLuNtpd2cPPYOMbHR+X9XKT+vj7s27cfkXBIePmxeBQb66t44pGvIXztZfzvd3o4NAx88WIKJ0M3Y9NNt2Fo87gsfFdPXwuoiYTCInyReBxPf+tJfOJ3fhunT59SvogmoSggylJwtcDN7fjUN8KykLTXPmlQrgt4deFAdHDOWlpNAXAWjFgWfigMt5SH0STdnbaYySMhdrVAJh7btm3DBz74g7jnnnvFVaK2oFNK00AMIreRw+zsNNbm5rB05jR21I7jg7tzWKkY+PXHfcxnduPIfXdLtrFabcizotM5feUaZufnEQqxcNcUPiOLQ8lnZEXXdSVpugytVdrmqUhgrW7go5ur+H/2l/DV5TA+8FISYUm3G0oAuKQVz8Cnj5bw0HAdv3wmiV+7nEAPM0hi9zrI1x1oX6CK+np7sWlsXO3OagmJeBw3HTqMwaFBFAoFyY55XgNPPvY4pl98Gj+zr4IPHTFxYs7Gk8VDiB+4C0Pbx9HVO4ju3gE4TRf1Rl28dJs1iyH+CeE//Oqv4CuPfKm1YLG4iqUTiYRkCFnRRLVp8w+ZHbIpAjIiTRdxC6XBlGwY8vOmxtLF46ZjKL9nlbQjajegnNfJuXc8NOs1QRKZFm4QXq6UWuHjkZtuxr/5hV9CJBJtUbLIWeAmoICuLC9ifWkWa/OLqFw8ibekzuKeiTqeOO/jN14w4Y7vx533vhl2OCbfPzQ0JN9z5vQZbORygkcwVJyfn8fCwpIsPIW+xVRuYQJKEzASWG8CPzzcwB8cLuLZjTAeei4hYSBv31YVLwr2DLiHwrjVDymoaQtMpMoCGOI0MS7eMjqKbCYrtn9luYRdu3bi0KGD4litLK8iHLFx8cwJvPCVr+JNmUX89w9EsVGz8bGTY2hsvh1jd+zH4NgYEgmWoPtCwOSX8Nx8gE2DJWUR+d6e7i685d77MDwyKotPv4IOk60dtoBPYNo2QkImseTfjPmlJlA7s0FloC9sGh1jd1QASTTgMmKgzVfUcdbg0ckUto9LLiLhYwf1Wh3FUkmEYGVlGdlMWqIlyTU06or7GLJQKJXkPExmJdN70NU3gLXBXjwzNYEXXngJ7x67is/8EPDxZ17B5z55HtvvuAt7Dh0SOjqFiWTX6ZkZnDt/Tp7F0PCQhLPT09OSy1B09UAAgkozRVLVSjy4vRY5hSeygzIGIWfcYAJboEP7XxplcxCPxzEyNCjePb1ePrE77rwT/YMDorKImK2vrOC5r3wN48WL+MS9NsayEXzmfAqTiZswdvt+bN26Fb0DI5I+XVhclpvgzg1HIghzYUMhkW4CI+FoBP/lv/2GXIPg9trDlegk4F9r1ku1VhVwhR4/BVMqaht1wfnJAG44yvNvcBHrTbkf7raWeWPFjAA/IcRZMMvrCIXEPrP6meo4Fo3Jjhaom5rKtgTmZWSyuLQkSadIhBGCJ5EG/Z+qU0OlUpZrz2Qy2JTNIpbKYKk7iT+evITR2VP4kSMb+MGjDv7bN76Gr508hT13vQm9A0PY2Mgh29ONQwcP4YWXXhITQMd4fHxEyvKLTJQJTUsbpxbXUBFHWoSCYC31S9EAape/fuWici20VFEteh7ssI1MJqUYNX5UBIipU6ri2Zk52JaHR7/yZTQuHMf/ebuJB/ZG8OSUjb9a3oPUnsPYu2UTMn1DsMNRXL06K7aSnjMfLqFYgkRPPvk4lpaXxONn/K0LB7SvY8Mndu7UETZ5PRHNnXBasT4jjeB2GUOTjevSB2CJNZM/bJjgK2qa5xJEcltOrWjzcAxmKCwV0syxh8hXkIynKTkKwTiaHkw7pK2MJc/FpjkxyOsL+H2elJft3XcAXT29cNAQ7TA7Oytaq6drAHY0gXgmg/W5Efzns2dxR/wC/tNDPk7PLOE/f/1v8HJ2C26763asLDUFwLr5yGE8+9xzKFVrcq98ZjQz1EpBhKYcdcDSvILOYtjOohYVBrZ+0XaGWhTnVuY5aLXgC5JXr1Zhh8KoNwp40x13CEd+bWMDzUoRf/PXD+Ot6WX8hx9M4VLOxX95cRjG9lsxdss2dA0OS9OJXK6I1dU52U0UHO502vynnnocD//NXws59fqDl6rT0NEeoKsXYGw+fxlw2cwi9u09ezsLa2yXPCCnUobRrMJbuyyxdad5k++J9SKxZR8i6SxKuXXUl64Ba5clRQ0zARikReWASB8QSQD1GsCaSRZc1pZe9+uHhoYlUrj1ttukApDoaKlSxsbGhlQx9Q5tQaa7H6s9WRyf3ozjz57GO0ev4K9/2MJvPnkZf/DZRdz9jrfBMLoRRRS3HjmKbz72qOxwajPC6quNpmzQViiseQO6crGDlNHupqJwHv/1y5mVM9EKpkXakomU4g00XNSrFWzaNI7+vl4UNvJwnRq++tefwb/elcf/eiSFX38xgsuJfdh0ZCeGtm5DKjuAWr2BxavTskNZb0eHMWyHMD0zja9+9RE8/9yz6usUl0yrIAuwEtLCxueOS3Yh2TuAdO8Q6kPjWJs8Cd9heJeCX1lreentwwDCUXEYQwkKbwlupYTq+jR8r3Z9Ba8VgZXtRaanV76vZtkaFeTih2F0D8GXQstRhPtHJaspfgH9hrWS9js7kRN1LCzM4/d/7+M4+eoJvPXt70C2uxcROwLP9bC8soJoOIRMOoOhTROIxJJYS0XwJ5d68bXLZ/ELtwMHBuv4+S89gge+//tQajYF0p7Yvh2vvPKKPEd+ZTqdFEBMCCe6FkGioFbrmhuWmf7RdZcZ1IZ2CoIWAuGeeR66uzKyYCwzdgwTI8PDEuLQ+/7GF76En9+Vw4/cGsdPfjmO8PbD2LZzK7pGt8GwYpienhX1R2+cNjMWj4ltfvTRr+Mb3/gaSqWSfKVy2CCqXYpS2dtGHDrmkonzlWFtXIVbXUbEstGTDgENF4YZhZmOwveJAJKQImfT12/AKi/AbLCqiXfnwBkeFN9F+HSMEExy9ciXbwBzJ4UUm/RcpNI2zPQmUf8Od1UoClgh+I01lX9nPqHZgJkKAcmhlt/B/jz8vbB2GF14Hp5//jmcOnUSd775btx05BblVxDKbjri2dNXoB/VuyksBSuL10L4yW+cwf+4r4CPGQ5+8avfxG3veJtQ5Bhl0bzQ76H/QQEniUZC05ZaU+nlztL0oBuKOIG6mFmzzII3BIyUgMasFp/oFxecjZ+oDai6Y9G40JxYhnxbaBo/+6YEfvKRKDA6gVgmiVjvGPKFCkpFdqigvVQFkKYVkWTKKy+/iM997mGlfHkTiRQymS7Jo4ejMVkYOobSa8iiIJjKXNDrbcX5quKYv5dchKkSLkz0SGsbwsEa+KBw8XfiNUNhGGoRIfRz7hZCr1JmrbJg6r2EXF1H4GVGDiwoUHWLTN8qXJ7X4zmuOJqSlBIsQDGNavWKCHg+vyEVRl+jj1Rv4P4H3o5Gs6Szd0yI1TF16RLS2Syyg1tQLOTgDA3gXz/h4/ffVsQPLCzjS8dOYfeh/RKBbJ3YjitTl8UP6O3txcrKGjaoBcKs37ph16MzylNaSiGBuvtRGwppEw6CknFKNJMVZMVQyuj5MuThTmYHkaWzJ/Hn74/g9583MGMPIBsOI9E3iny+JLw+Npiis8eijlAkLA9meXkFt956OyZ27hByBr39SISZNiZe6GgpvIHfwQUIWESiEajmiN1TiikY7IMj9k8tsnS/4P63dU8B3a8oKMYQbMPzFQ1MQ7z8HL+CbBn+UWCw6gCklCjRT83AYZ8jy1Zetv481TnPFTSVUAkobh5X8INaoyGOMwWAhJP+/gHkC2rHqnthRy8Sbg2srq2gVIwg1TeOjcUFNKJJ/Jcny/iFO0L48mfOYW10SELKnt5eYTYzD7Fly2ZcvTYjUQg3WxC3BaT0YH1ZPRxEAuIDqKrrjo4cGl2Sm1Z1X6K6UynW3I0hlUohk80KC5bnunzlKt4xVIGNCB6eTcIcsBDtHkQknpQbpU0Slei5iIQSivXrk2QRxtLamkivqHzady4k43+aXNOQkmzudqpKahz+THSWNJuypfQ7KKygZmBOolKtCVhCrmOlVpG4XX5eqUgRCClhigTaRLPhqBifOLteNCaoGJVEozERRGof/iwZjyEUiQjoxKJZqa+3bMkWMjlF2NtkOGlZ0l+BGoBhIDOVlRojD0eaNUViCeEPkoBKjIIZOwqHCJym03Mtany+iCMzvB3LuVW8uBLHtY0CPrS9ij+ansPuvbvgNprYtm2r+FKDw0NIZ1Jyb61GVEGXvY5AsFMv2IGXKIvdQn4C8x8oEVVMyAXo6+9HMpXGxsY6rly6JL8tryzjA9uAR6ZM5EIJ9Ccy6OrpFyeRC0W1KeGjbYv65IN2G3V8/fFv4MqVKYnXpQrZsiWTJ+lNpyk18tzpgXBwcRCKwYskwZJ2qmEuQCTTjXiqF06jikYlLwtj0jmrlyW7Z0WSsNjBrGsQ0a4+IWYQFi4vXoFZLcAI2fA8E344hnCmG5FEBqZZRnFtCpUZVv+IfZJawWTfMKrFdbi1soSxtbVF+LW8mETfIAoZg0nH0gwDsbTsbKech9uoiG8iG0o2FQkZtmjUA4ePCgGVm4S4owiX3pDVClu8ZeAnelFeL+ELl218//YG/uiZNVkzopJjm8ckaUZsghvFowDofoatkrR2fNeqJ2DxbssEKEeh00vsLEBQ6o02mn9S4Yjw6FmqRXvX6xSwrcfEH10LI9WVRSzTq8yGBldUrx0qYKptH6VKAV/4/N/g8mWGVjceMYnBJcSrsBaAiZsbju5tCPUOipfbqKwh4SewlYWPPjC/cQqljSU468vACllAVSA6wIuBPTqBzUfvgWXYCNlRTM3Oo3rxFYBOXaoL0YEx9IWzyCbjktK+dHUatTMnYfSPwTdtDOw4BDfcg8vTZxFPpmHXXRTOviqN8NR1bQcKVwGnCPRuh51y4GwsAbmlNwxR56Tb2jQefPs7EA7TKW7A0hlPiesNQ4gyZrobZnQJx1aq+MkDwNZICdW6A8MlH8ISLRqsEVppbVWq11rHjoxuAO6z2Fe347gu4mtrACnxJv+MF6WIHsSjFUMVKJaLGApX4VnAhhfDwOgwwklFjxbHRhoZOeIo8v253Aa+8tUv4urlyypcuaHpkkFaUiIGM9mN2PgE6ivX0Fif1V69bsDUZLm3jWzfkJA3eLMhw8GmXQeRSsaxeG0SJZZwdXWhOjeF6MCoqN54KouhgQFEkwmhjTcLy7hWy0v7tHj3IDID4+jfskdUfK1cQIwNwzbvQnZsm5ib7UfehIXpi+ju6cPo9n24+sq3JFvJnR8d3QsrkULZrSI5fAjx7j4UVubg+0124VBVv7K/rz+oIefm5/DoN7+Oe97ygGgqJsCiEeX/UDtKm7hkBsn+QZRmqig1S9iadHGiWkOMAVC9Ls+3IdGPcrKV/6bpfLppltr/aqEDTEf0ayubeGOoGNS8K2dApFK4gIYptk15v0A21ES16cOxY9gyOoZKw5SLogfe4rtbVOMmXnzxWVn8QEO85nArClCp1OEOhJAa3Yuaa8DLTbffU1xCcyYCz4giQ5XuN7G+vIyBLS6Gtu9BjQkbHcWU6GRZEYSTWTiGDc8MIZbuRTQaR7pvBOHsgDio0Uw/ot3DiGZ6xOmsb6zKPSSHNsGKZzG4eYdoitzqOno27UaxUEDh2iTgmkDfGMyuIRRWZpAc24Nk7wjyq3Mory5Rh1NPk5+Mb3dMX7uGV469hDvvfLNoAWl6EQ6jafioNWpIJlPIbNuOayvLKJQX0BdhdNFAImSLQ02/idpCkXNU/kJgfsXIv2GjKSoZN5Qt6kCTI4MjICCq123pkHCMzF46N1TpOgwL28yoMRwLoaevH/56GZVSuVUnSK+dfkC9ATz4wIMIh2wpvGghjTfkISSUC8dgJ7KIdw0gfGACuekLaJbWBAbmYYYTiA8OId0zJOwZnqcvUUf/0BCGoxNYG4ihUSmisHVQzpfo6hcBH9o+hK6+PiFzjif2YaKbjYxM8RPS3f1Id/dI1LAcLmHYuw3hdJe0Xh3eslPqD7MHtiOR7cbCpVPoveOo3H96YFztqolBZPoGUcnnkY8U4XRvgeFtglevwveaqlhWO9VKI7QP+jeHj96qiliIUrBxhdFUVUN8bZoY7B/EfDiChuMjabMKms9CaQnFVlJhsKxbQCgNHP7WArfrDKXbczvka0cBwRsDLDtItgSACWvqXUd5tz67hYmUcaVtgYdNq6YAEP2HRE+qanrKdCR/+Ed+VMIs8hACe8RzihSbkOxX2Kb+Vdch77VuU1ECv4YJo3BIvHPh6kXDSMSTLdjaMjfBsrfKx6u1htQA0OmiV816v2JpCtW1CgacJnr6wxJPN5xVmBvrsPKK8rUnmcDh23arUu9oGLFYDfGRXrh7uqVYxN8/KNfDz7p6cZv1JmqNOjx3CK63U7xx2nH6QSy6EcCIqfdyRZ6FPFs6iUIpCwmKVy6V5DWfC8vdqXWVL9VmWVOpUnVLZaQkMpXASG2lNMQMUsK6BE/tqo7115gFfYAWaNmShLZNECmiBPJCzRBOvfqqoH7dPT1S4sWbaJWCaSmjPWYMrpocqwtnuMXFZfk2q5DOnj0vni4lW5ViWYJisQFlK5lBwQkxy0YuHmVLhWO8j3gsqtrThsOiJhkDW/a67GpxgnSXLIJDpQprAGuicYqlomQuWRbNcvJyqSQLxIWjGiX3gJnIaDyKRDwhPYaYlSRuwexnOpFU7CcWldbqaoGbqt6Qapv3k8vnsL6xLueSWkvblpqHarmsOIe+J9W567m89GEMVDEh5a5sl5TC8bxSMe34CIeJRCgCp64D1v8pdJPMaGlI5bHmsYrTr54Q9FMxvQlS6SaKrVx/u52tgF/yd8thuM4OtCSJKt+0wlhenMeJV47hofd9n97dATiji0TJNTe5cw0RDgFsTBM1py6agV4qufB8QEyVKvBEaRoKgcCazbryL3gNtHHxhOxymwBJwInTXH7pnmWasqPIDShXK7CbNtJskSqCx0aPMYRDfMANcZQoMAyViNQ163UVEtoeItL5y5RKILJ72TOBoSaTXMlEUnaWcCBY4WuZCFm8PFf8ZzKTJeZ3SC5tolzIIRqOCm4Qi4Vx7uwschvrsqjc1Sx5y68uo1wti1llJpH3TQwgm87Kc5IdTI4lN49uJyeulLTr0ywtjdMww0nNSpbUxYsXYIai8gxlbaRqONjm13fP5WvxAa5vwtSRA2CjQt3cgG1kWSR57vxZvKV0v6hGIWgKhq5pWcFJyA9kzp07VpAIdT5Cn7xhLijLxUzbgB2xBQWkEEkvW9K2m0qd8YHQ0eEi1ysVxYUjH0+gWpXuJahEbcCvFR5BKgWHoZTFUnOhKIu5oiolClnXhAh5yB6vUxWEBKYnFFKaRsAfRj28Nt9DIpIQVU1zIiaLkLDH6iNqEBaZNuS9vFsuPhFICgxh8/GxUQz0D+i8gNKsg8PD8ixaxE5L+Qd0/gJYXohKmqXERVb+mqq4Uu6XAsD4w1K5hOPHXhYyzivHT8EX495eyxYTQLfQDX5rt9y/G/LFAUUqqEKVthCmgWjExqmTp0TtshuF4MqaNRR8jnEpbZJlMceuAA9xHH0PyVRSavCFXWypmnnuNC4CfybVN1EuvO63KwvIUM+B7au2svx3KmwLTh4Os/2pugA7ZAkX0QQpYtzFISmTJvvYtg2EQkQKpUuCJGos3V+AJenKn+CDZmGJaoHDDF08HpFuJZVqWWXdWDBaY92gI713CZAxoUVBpQDQfxgY7G/BwoTBhbIWU2naQiGPXG5Vw9shZb9dR20KTV8TsEwXrLRMsPboWj0BZL2UQ07O4eSFC9Lckul1kl59nxwJ1WBCHMSA7xGo/yAKaJEgruP8tKlRra5UMrzAE3LG3PRVJHbvEfXN3RX01g9sHH+i6FQKA1DEBOWcUOVSE1g28/9UzVTjVLe6VMtRncftIPIwmXtvwtYDJZQajqBcXINpsmcB0/Gq+3+55MnDdt2QRAvsgs4HFg2bqMlDdcSmRiMW6lET9aoP1kSEQrqbCbPOtgpXVbTswaYgxEKoN1iuviFCxAdd58AFFpfQyaOabtDTV5qM90zzExSeqAoJ9u1XtPREPKoKUGjSTBu2oZw+sfPadvNZK3oGz6fT22LKVViuREJTv0MWFufm5Lkw1xD4UKr/jvbnOjZ4YBAECfQ7kcDgDfpDQU1ai2LsqQoZXgRx70CldQJHtKN0+mTKhZZcQzBwhceL+iSmYFuISpkVkxYuKLitimN5MOwywd7Eqr2qIIoWz8+IoClETpNULdOVMLRWLcBphqVhZCSUQcjyYUdoRqhmLVhhJm98pWp94v81oY5FPA6zoEkC4vEQ4omQnIOajoLAHU2hZT7RNB3Uq3Wx/w5DNGpFy4VJL579E6QwVatz25ICTNXtU2UuGdJRmMrkEroWLIebRg+ecNkPSQlMy1bLJtfMYx2uqw5sSmUHncUcYQPVxHxxckuwytqLU05hh4oPEmL8vC0dpkRS2nyxdsuywO8MkGSjlbUTfL9VtKh/y3S92DXaMyUASovomT4BO5egEBtOF4qCqffYkIIUhkr8eRB6MkwUGJlSLz8nUkhJ0Z6zYaNmRLAaCiHdNygPvlbK4cyxGQzGE0jHVG2dsIspeNUK3EIBoXoN8VIFjUIRKJcQYu8A0rcdZjeBWDaD7iyFiJQw1YNIwjnXQX5pAc21DaRNF7bnIOw5IiDCIhVHjfG5UtXSBZgakZA17bsVhpVMwI5aqNUcFEgu1ZqTGRIVSTHNrNE7na5WKWuVZTSlw1ogA+r5NpyGUv06vxB4/+w/JDnRG9DWNsuTJkCre+81OHC7s1WgNHhygjiFYgkDQbZJ59IDMeFN0/Yxpx52yNEL2r21+wswBRkLh7Fx9gwOVM7jLUds6YBNW27KLlfxMqtaAjKHMkmtmh6R6XrTwHLOxyPnLTgP/hi6urswf+0yLv75J/Bjt5gY6vEQ0j4oVX3Q2EKDpXDZwjyqCl4ptOUysHQxhOmLw2gefRDpPYfF+ST3jt1UGS0tP/013B29ggNbGQn4CPEc8TaSroAY/UwCT91lyxYgX7RxeTqG89YYcsObxC6vcbSLYSr6uU/HmqlmtSGlw5irsBRVINqeQcQz871cJxqsckmRTXX7Tb0k7WrizrkKLYhYaYBOwQicv2BBOwsS6Ts1xD5HomHNzOXFKUBDvkAbGinN1pKrSsmIE1AFc0crMfGdEI6kDfzM+yxEfygKhLrphus4Vz/AVnF8B6s1aJ1JwXOa2LNRxsDHDDxicIRKDb1hG/feGcN9/zECDPYCkS4V5cgO7XCAfEehTyo7olxupnDXa3BfXcBzf/m7eH72nei75+3yWYfaw23iLQM+fvDHAdySAsLdDD3ER1ETRjoTrpJkac+4Yel5tYabJ0tY+Nsz+OqJJZwY3oe6ZSPX1P6SR4g9YCXrFSDnT0CjgLzb6iuvUuAM1nQ2VeEuwaahYOgwUIM+rWUWv1A5h2yWKu1MlPS0EoatZ62fuHpFooTL7tlEt1SsLxfbsivKBxAQSPLtqoyKN6Z2NVWOIlVwdFkPE39dBrz+LUB4DwwjLhOHAMKh/DvIFVwHVCtyJh+KU4fhzyLdXYVZbUrI1WP5mBgx4fUNw+99E0wMaTEu6z/M3Lkd5/dalHJ6/xhxYO5fxp37r8D+xS/ixZNZeOO7hOxK7sAAC3q7wvAGD8I0NwtB1AepbPyjYFz1HJUzp/4wHOU1O8CmPIaOzuIDv7WC6mPncXxoH0IND1UxFQGFmyGkjuMFC3DgM7kmfQzafEfBUCjEuiaAQFtNko7t5tRt6LdjZE3QsFKyga0f3uAmCmLEC1IDBoJloM3nODjad6Xt2p+T+FWXV/Oig4uV0EvDvopsynXwEWXbqaQNP9ILw+/Rge8qjPwU0CjKIitt0GHH2oR3tW75ItyGKc0nTH7eqcOK+TCTffAxDsNLAOYSjNoloHRNfq+0QWC3tXZJZeB37YCBfvheBt7BEG77aAOLH/smTif7pas4w0fG3kY0AtMaguENwkcRZnMBWL+skj6dKlW58ZLa9nvJIB6G4Q/A64ki+aM1vP3qGubyBZTMuGzCpqh0hnYMUxXYJdXNjCY6W8wHDqL0+lGbTW281qAanV8Jms4F7w8Y38q3o7YQE9AignTsMXUSVV/W3oBBxZAaziBS2upOoU6q2r0TxqRHq5win7GaKiFWkQPP49ji+IlLLeUJtH05NL/5HGqzY0DvOHyqTaazxI63NZRcLXcey8YcYHXIRu4SEKtUhQxhhoM24yZ8swGsvojil64CI/fAq7KMS127U6+ppEsohIy9isimF2HcchCGsQ2+vwX+rSvY+deTOHb1EhrZHvjVqgBG6pqZBiaSMIvqZ4+hUt0PcLwMmylpu88/dFqZqk6Fz8G8vwp07YZBrTS2ivGjl7H90Twu+1EJxyRkZrvHYBKJflYOgTU9Zo7PXay8rJtqEyODMgIHsoPJHXQWa5M9O0y9eog0AXr6Zst+qT69gQMh7piuexMHRwZLELpUFTXcFcGuFo2hyQgsoxKWjP4y4d2R9WN4cAzmCSgPHEgQqEmeZwO4UsXXv5XCuVhKaF1s1CyqMTCxwsVjg0qVmiZzlwWc5XodCeTR5ZVg9gdRDc/pwMitY/JFGxeO3IqB4WFUag1cmryA6StXkS8UZIzMobGdePDkHIZGpoCRrTD8LhjpDEZ3hpE+VsSVog2DiCETj3LN2o428qhOOvj06QjmbVLIffH4gxmGhMbTqW48ECni9vAZ+A8NwfAH4UW6YW29hqGna7BLLgxBJh0900/FYlK2IhgcTa8yp4FLJLiBbg7JsDtsK/IsN13bB9EduIP2ch2KKQDvFCs4UA2dPgA6hEB7zwrGVU0TCN4om6Vzy/ocMkKO55QePXqShrojBQ7Bkdk2LtufUOxbpofmgiCGi3K1iFzVQr5aR9P1UG3oByNfQFZvSPB3mieX/9bcPY9l5KGaAExB82r6FLw+dhRZnp9GNGHLcCzXqyNfYuJmA6YbwVIlgZlCGsNza/BHqsofsCKIZGyEnRpK+SKi7KAeU13Q1VOiOanDCNuoVAtYblSQq3moaHCLOzNsAdlqASdRx9HLLsJ+Q9LmQArIhJCOObCKfI4qMSZjYiSMDpzwgOwa1DR2mFzd2yhYo4C53Xmofd0RA7SXql0X0GaNdcDCgbfdnpUqxZvMPRN/5wLQySMI0uIMCPik1G+rawWRLCZt2HzaYdrUE4aRECpbeQg+UG6tGAzmB+TBMS4PC4DEBSXEQvPCiEJcOFKQdFcydgwh6NIkDhBVufP2IR2UZc1KuRzmZ2YxPL4N2a4eaXxZd13JQkZDtqB9onI6npLBYUys+XdtaY8t/fw0f0K0o0G/QLkrlYZa/EpDRRWhsArLHMdDWYZb+CDXGTL9jzwEZUrFzOpm0JJEI/7AcS56BpJqU9cxPU3bbzKNBVGkudVMZZq0YOerZaPq1BzDwA3QPxenvNM7DHyWduKgrQ/UK3LObLFromCZylVmSO1GXThKQYHmshUKG5JKpWOYTmUAk9W1qukjHSr1fTYMn/n8AZjZCCZy5xD14qg3eXMGmhpMkZ3BMm0XyNWBmZqPpd5ROOEkGvUmXNtAU3U/6Ihe1LVYpi8NoCqLHvxoEoOjI0j1diPPPgajowhzq+ZWgFQCPhKSoYNfg1/30CCuz6LSzimjclAIyWQ2JfHlhyyEDNWHT7pwWSZiURuRRASxfAN2ipsjAfLn5N6bBirNsGg5RUNXO5kpZSKQTDDFdQparY1aVJ2oVWxoZmoN9dzFaVR9/HU4qHGBYH5RpxHQuR5dGKI1QksBXJcVaGcJCEXqUmslfQrFUi1KAiaR+hTV2cbSHEZG2NipG2urK1hbW8LAQD88rylUKnkI0nuAg6kSAMZhvuUIbhk5g1vKLPUKQG9tGPlvKe5UAcOVRx382itZTBpRGEzu+EzZak+4hZmGJVY31tbhr56CnYhi9fIlWCNj6F6Yh1XIIXnNQM/yJezYvwbs2A3DjwFGHaiUUM+Hse6agvUT7xWbLNdMAUkDoQEAJ5FYWsY4R7H5atwbfUGuRaRhoavk4ta+acTuGSNvSfsmBWDFw7obR53UcaGuh7CW20B3V7ewr1kRTNIoR9ZIdlWaVCjbrgTBac0UplmUlLWOvJT2bQ+67ASCVAt6dQ5dHdwRGF5nPzqMhRYAqpswmai6O0aQqVJkEGa2GLKojBnrB9bW1nHm9Cls275DMnSNeg2xsIZ79e4UV8QgCJQEuo7Cv7ULwJqO2XXcr51R5hWsJhMwJWxdWkX3CQJADfrkMl/DaeqSWFUWwh7d8Pu2YN9DV7Bp8jQMx0e95qHO0bcTzEQSp3fRd18MkfccgR/dJV/nW4vA/AoWltOYrrAiqCZ8/8D/k3N7LBHbhPgdg/iR4jXdrktzK/TQJM8yEU2ayL51ENi7X5xLmPPwc/NoXAnhajOGUrWEJmw0ZHQv8yQmnn76WxgeHpaR8blcQc1VDBJGrSSdTu0KCMZSNFVdFCy3qgnUbXpfqwPksIPBA+25d51wkLqZ4J5JARMsX8/5C6RGwf1B/Knw71g8jnq9iv0HDuDee+/Fs88+o/MAKoWpYt52HkEdVLIVTsqD7xLRYJNn7nztDkk04Ko2L80Kmk5Vdr4gp7pblmx+qYnWkYvPgcATSP5oGEnnoiJpkrTC7I2pBxta9D96BDeAlwGsRfiVV2A+Vcex4nZslBekv77UNsh9BjLA5UgidMeb0Ht7L1BcUeiiFVLnlz+2qijGAOD3wTd4f1dgPjeP2dV9OJ13xQ+pG7ZoVrbaoWb9wAc+hFq1Ij2IEqmkQOuqo3iQmtN5FalWYg5G5U0CB75Dr19n1ls+tw4ZFQ7QQos6FH8r7go8Qt0mXqcsVRii4lQFGgXhGkecM+0aQV8vewAWkM1mJLETjZNvr8yGxwRR4JgwZeGzX886nKmnYc1wljEhVi5+R9xKz9yzAZeptzhi5jDCPT6ay6RDqwEWITaybOXBAzSOCGMffLsCpAribIqdRwTw+TdBqAgMn8IxB2y8COtrqzhx+WZ8bmpFMZzIoBfvPCibl7IM/TTj8IwBNlpW0zsslqqnAHQBfgbwozDEqVsFnFMwn7mE+uRBfHYpi6XcIhzfQs1VSTJ2KK1WKqhWS9JStqe3Txpq15t1RdHTmbxgXQSQIy5j0dkMJpEGh/bvOjaZco/arr8uDOnQ/eIwKOdBCYYK4ZQJoMcaTPlQQIUiNqq3UAMKW9g0sJHPSRuTaNjG7PS01MGxQ0elWoTLKICj4jTRhDvf94swMAfnWxfx1PM3YblrXGjZDYfaQg1PMhiEc4yMQz+gCTcSx2VrGqa7Ao8NokwKgBq9FpgNHySaXIW5fgZGaZXUJv1gLCCVht9zsyySanW/DOfFx1B7IYaTxXfg91+6hOV8ESDRlWGrBlzUcGg+lyZ8Ywkon4G5Os/pzZpowfZyYfjEEyJ7AS8igJS3fgaNz09hrXQPvnAWeGHyMlzLQkOiBsXu5TMeHBrBCkvGo3G55/nFKXSRbc30h958SmurMb/UOnSCW42kAy3Qajnf4coHH9PdFIUQosmmN1iHoIy43U9GdjdDDk1bVv1yNF7fUXDIzzHzRwJoNBwWyhbZuHy/HaJgkSQaABX8mylXYgAF8a+mpqbxUm0VG3UH5YYrreIDV4Yl4hIu+Xp6CQEQevB0aBinByG6nLcJGAUYC8ew/JfrKIy9Q0rO+KDsSBI9xReQuftFYEsGcHvgM11bD+HYNzbwt5F5AWY4j6hC7p8QWPScpGBgg0ENNYPK35zEWv1uOOkewSKoqmP1PAb7X4T9LjaZ5vyDGoyQgfK5Jj5/6hLON0xBIJs1X8bAB8+blLOZmVmk0xms5UhirUiT7facoDa8T5tPn4sRhzSzVvM49Hoo+lg7pOs05m08QXwA4e3dKCJafQo3sTXyjC1RlKfJExDvZ7uxYLK2YhIrCJhQcMi0hEJNh1A4N8J7c5S/EDCOhAHDJAptflPMs8zYcanuOYbWQoRUdO2DcDASzxNhswifaVQdz5LyJRT/AMJWwBL9CbNSwOXjJXzm8fNwwlE4kSQQ9bDPHsKHay8h/CMvwI/fBfgpGHfuxJ6//TKOn+yCP7IdlcUcjDArj3yESQ9S4Y4WriqM2jqceR9/8+QsLjlLqMuAJg/D6Rh+bH8PNm85Ce9ACqabhZ/qRc974th/4houh3bAclnG7sFilTLb2GiolweLWFklzHCwUiXopdhQamJ5IOOq+JS/40wFRhH8t1bX2lPQDnyLEtZOErG83byurdj15RlqaEGHRiB3jzl1aY8q9fI6NNMmIIhPZaaQ5rurBgW6WZHg2YpJ24L3xYYxM6dUs1QHCxHGQtiwZLIGu2hSCKKWjVjIltcJ20YyaiMa5kM0kIyGEbVVebeanxM0gyywElU0BnMPiXQcie4sKuUNfGNqDc+fHYVxfAowLrMiFb7Rj76f2IY7wpeR8Bz09vagO5NGmgzfMMM8vbvkmktAsyKCWveaKDXqKLqOgD4LxSoeuZBF7WkXRu4UfKsA+Fng6AAO3VbHcHENkQjvxZT5iwrkChhMqvmVojoqfiAp7qonYofjLdeiIjH2FKQvpaa9dqZ0Aywk8Lc6oGG2ir1OMlo+ZOfP2i+C3rviR2i2LNE9X1rKdsCXhDWl/y6zWorhG0DL0ulHT9jkbm6DNjwS8OMh3GxNY0tSAyQ6nm21QZfJGfQ3NCJoAZN5HxfszTASCXh+XXWIEdPEP8wQkgJmwEpm4McyIB20WHdRqdfxzeVeHH5pA6ltJ4AhgjTd8Hdux8F3zuHlT5+Df/A+hPIFuOxxQLBJO5gCMVNzOTX4TVZGWWgYEZQ99kn2UAsbeHbJw8Srg3hw2zS8B2dh+OPwYgNIf/8C7j6xhMv5DEqhKGy2BeDzoGnT+QDlbyjkT/EDg0oAnYrQm4o+Adek2aiIFqS2bVvzYIRfu9t4UBWokzewSRsKdmNHLWmnGLQ1AGFYTfIMpmdLcwNBf9vwkcpcBd6+IjjIDegWpYIXBGRTWWHy66gtIjDvGcaesRkO9bvOr2iZJ3Ul6nd1ekUOVr/s478cr2HFysAO+fAJ57Kjp2iABqTZACyEU1nUwxGUClVUGyyvCWMyX8djk+N46InjwIdYTZyE73ch8tAg3vzYZXyR6GDXAMobG8JKFgBIhItmqyy1C2w4yq5lrB106orm5TbJCzTw2EIGh17Kon/HFPwtjDTC8Hf14tA7y9j3yQV8K71Vxu9WGQUI/U09y0AAhFAjo3l0gUhHdrY1U0ioeSzhd8XfUkcbA7ieT9EhHwIE6fd17vR2mNFmA8opBW82UWs0EQuKFzry08HH5MKDXas3v2IMkTSo4EvPs4TSJUR9hyhbTmUiM4PwjzBsU4OeFAYcEBQCmJMqkHRgF8b6Iuxn1hCnk8atYYbgcm3qNCk8J4WEAJUJLxITxV1lMwaSdGCh6jh4OpfFkQubMX7mDPz9cRhIwBsawN4PLOOljz2Pi5l3Swhrhj04VQL/Qg5XD07gag8Nfi/z/g4XSVVRM1E1XXbw2KVBfPCJczB6rgLpEfihDOz7M7jniRxOTuZQTnTBZi2DsIbVgoh9ljI3U/Igioyjs6od+RsV+SvEj6wgAkKdJrxjcfXPOq29dAu/cZ93SEggJq23qHZjyZjq1BE0QGrLgeqUcV1XKv1lQR8dj9W0xMoBLBUacDYcWKtX4YbYqIE7TIx4y2QEqej2eNrgukz4DgWoCoPkzBCzglGsl8tYXaqiL7cGL3ZekjX+eg7lajcaMNEgD4ALRj6/66EWsrHc8PBEcSc++NgsIpln4ff1w2OV0UEf+waX8OIrL2P4rntQyuexvtiEnyvDz12F74dgFtZRLTgyttWNWBKOynAqjpgXf8fHo0smdr48gMPDl+Hcmofph+CFS9j1oIctx6dxCWQzx1EXljBtP3MM2oGTTdfO4LHqmbtdkAiB4hX+woonjsNjAUzw4BWH+Pr1bVPN1GtNCm3v/k5lHiSKWspdNqIaTcY+d0LwYDgs4+PbVUjtgsTA49R+g0YWyVzhrllNdSO3nEbvc8y8SvK8RTBthy+dfwcgjL42SlFzAGW3FzkzxlQVSlYEG+FtMC5GYV4li8eGsbQVDUHTVFpYijjE47bh+CYqzSZeWPWwyTiIu5+eAfoNmAUD7noXsl0phK4WUC5TS0Uw08wAV1kqxi5hLozqGHJwUbQi4pdwEDdDUVXV5AnCt9xw8PBMF7Yf24YUY37eTDmG8oqP1GAT4aIvSSxyAhjhqDiiw/mWAg5de6EJvBQsbj5SyQWil8IaQ9jL7Q3c2R+kpZ7bSK9CAtUJ2knijv2v3PfWM6fDUa3XkJW2bSxAZHmUwgGCLJVcVKteQOeyJTQjTq0qi1n8ZNQczAwN43fyQ0h8oy7ePFU4b11Q/NaYeaVCAkdShT+8JmYkyegNoRaKo5idRrnWQHdXHy7uvwvzVw1YPgtQuNsSWNlXQG16EbWGo9WkipOZSOG41VylisedrSjU3onYckRso5WwUbs7hNtvbeDk2bNSC1G9+d3461oG7gkOoKgJornWXUdz8bK0nWVrO1UbURchoZJievtcuYH/MXcYA1ViDp4sVLHSRPVwCgNLqzg7xantEdmRYtPbu0nVDej+za0+v6IodY8G6d2gpqOwluH6ndMWhkAvtLLwwtCWLa5t63WfuTEjqLUxd6/YKxWuiL0PcHjdclaZBQUlyyiToDuFlhKHlcWWjckrszg/eQURK+Cnq5mETN3yLqUhBat1GPMrsoGyj3QtyPVnqRaBA1biJtMIxxNCrnzp3CVlP6WfgS29C2g5XSFbqgwa8QxfP2NxoAwbC6UqHj9xEZmurEwnSSRTcN2GZDLtWAKuaWOlWseVM1OosNqXIAwJm7TPrPAJM1+gCB2+0VQVRpKjp2qO4OnTV+HWa0LEbDBnYhjKJNnsLRSV1DeFh89M7Xj6yMrL5+ZRIWK7kDcYOsnF5XVEYzFUiUbqleuk91y3wYMG4K2JIW/gJQaSE2ABVGtEw5gRTBCcCRiqkpJUL1XRZTDISGetJDzUwITuTN7ggzIjsGJhRdzSffIE09e9/mT36zmDooFcVVHEXS0Dn6Jx5eZwoRNJsbsueQieIaNl+UD4GOpllnGRzKKqmVTJlromaUNHIXF81JoebKloIsilSr4ZVrEcjtqGJerVcglWOIaYvlYioo2GKx1Q4zIIsynTS3hO1V/QhR2Ly7nMiCntYuiESkEttSTRbVlMQtnKXKoK3iBjqiBoVVvptpI/wcQQNe+ZDKmadEMJRs613PLOwt/Ova1Nqq4ODj7UUeXbKS4dNmRjbQNbtuwQarhecn0xykFUqjoAnINGioqtok6nJJyqsyGQMbEMSjnz2UBuPSeLEiWwE4mgUqnJPRDqzBVK6Onpkr6EbIroljakSIXl3skke+9VJOcwNzcn4+bTmawsEBsndnVnpaJpfmFRNN7Kiuqlx6aUUlBqmjh/fgN7du9BV3cfTr56CulsWrRIV1cP1laXZRGnpq7IHGN2SSsWC/J5CtTS0pJMEDOtEKavXZYuqBR8asp4Ii5CQc3J61apb4bLquCWSKxQ6fRYXQqrCD+bYgaT2Pkcdbs7pXXV82VxCaeTDI+O4/z5s1Ioep0Ov8G/u1EObNmPDM9eVwtcjxByIdm2bNeePXiO6V1hzehp2AF1TDeVUC91yMZ2buLZarslpV4kQlNjyJxLkWLSrbibu7qy0kOA0K84X8y3eZD+uDwPH/Lyyrrw33p7+yQTxsXhLmULu9ExU3oNzM8viGrctXOXCOw6GzVUVUMlXlu1WoNplUT+BwcHJfmU7e7G3Nw8iuWKLMC+A3tRKVVw+vRZEabBoSFcuHAeAwODWF1dQ6PBjqlx7N6zG7VqU2YHUCAobIRn2TGEPhGxfXYKZQ/DtPQA4PRz5RcFPi8XOgB/AlOg/CA160Cwf92XqcUChi/9Dzdv3S6aSsrXW0SQFn/8+vXVYZsQfNq1f6+z9zsAB775wvlz2DaxE9FYXLD+IGWs0DEF64pNlFxBq1ZKoCs9A7NVQBokmEXvmKqZFEmnVL+FAnd1UlQrFz0eT8pnuMhkI3MUTSaTltl7LPDkg02lM7LDmHtg+1rV3CEmZuD0mdNYW1tDKpUR56tULkjH88HBId1nQBFdIpGYPBt26WQTS5Z2x2MpGVq9c9cebNMTQ5mlo0bavn1CBjBzkS5dmpIpItztPT392DGxB9lMN/p6+6TBE4dzs4AzlUy1Cmmkc5peGtXgiSZDkW8ln6E9fzqR7S2tynyETReU5+k2fvsPHMYl3bvxxv3+2jXWjTmCOPP18ICW4tAdp3t6+rDv4GGZw6cWV1PBJEWs4WKBbxVgJJPBRc1bLXWnmDIavtBTxoPv5yL39w8rUMOyEI+npQmyKnj0Vc0/e/WbFvoHh6VOUThw0rcgipHREUHC2AiCDyWVTEs+olpRFTv0/jmMmu1dBMEE283E5UY5kIJDoglhDw0OClGU37u+xpY43TIEi3xIJqDe+tZ3yGLSH+Lu465m30QZClGrYceOHaIZBgcGZRFZDp9OZeW5cHHFHyBrWIiyTJ/rRJrukaQMgcp08nlKLwHxswI6mMoT8NbZgob/YLZ1aGQUI6NjMiNZTHFAp3s95a8tu8YBrvMXX1tGqPlj2yZ2SMsWplQlGSS9aMiAaWcRJIfPSpWg21hLE2ibI4uppJyVwLx4Sn/QrTv4W9gx7EfI03MEjPQLYuJHNZSQDqIsugipNg8yuIr9iKlyOe1cp1DZxEmcP+kLwZCXQ5xi8r4Gr1M6gbCBhQrNRMBsG/UmWc9MaK0gnUkLHZ5hHt9DDcduJEXadeZCZM5gWO5dDJpMPSE0y3LAulhKTh8R5FsaO7J0XY1/Y48DCZtJJRcHkJvDhSVFJ8rKNgR5JJpJ/EIRaeXRtTB8ht4knBjYun1CCUBHhuV1Dx0Lko2pdf31CuP1cgGSmCBtWRooKOYNJZlhlhpb7ksYQgJjOzGtEhtKsC1srK+gmFewb2v07HUTx9t1CEpS6SZHlS3kO1JZoYOhsg6EEkCyBz2b9yGayqKysSo8vOLyrKCD5PBFUt0Y3X0TFi+fQXltWU36qOSl1Ns1bGTHJhCJpJHsHhIzdObaWTRLc2hurKJ3101I9Q7i6te+CuRX4ae7pdMod+Ll578Ao5RTGs2rK1Ucy8JgJzO2s/PJ4Gmbz+CWgvZt17Xm0xT67u4uMTXkLJI7wIkkFFjLUqwfVg4JC7g1OaVjhjPzNE3NF/i2x/W+gGrfGeSMg33cgeJ2vpLGD+zWQThXj4flUW5qleU5Eh/z/dy1gW2TdeROMy2MDA3j2PwcvrODxRkp1cqCJ4mngNoaUJhVEUsqhtTgKNC/C+vFdVS9CBrFDRQWloSRw49sGj8MJzuO6aUn0SwW4eXXgPyi2h+hNJyeLYiY7PVjIdk1iLXaWRQJ9S6soByfwf6dd6AceRXF+ZPA/BL8/h2YuONtiKzmsfDUF4A671dzGowikB2WrCZyOaGV/32OiYnt0l/IaSjSDSMBlSBSVVaNGusZ6SsZqLDBhBWCbbIfgSq9a7JptdQFfLujA+kNJoa8xkG4Do7tgHJ1C7iqX2959GTKbDRshI0GUkYTGyuLcH02gFJdMVRnb/oExA8ayHYPyrCEp5968rpJV294eBVNtLSBah1o0P+wYERSqkavsoql00/AY5cttpTzXGSHxgQTYANJdhsvrMxicNOEhJpeKS85fDMUAcIJhHoG5droiPLRDWw9gN7RHfAminCqReQXZ9A3vBVhDsAu5VCau4SpZzm6zoPN4ZhrrA5ij3nebAPIzaoxMoxpX6cR6o1HQOXet38/du/Zh8WFZWmP57O3MesvpN2dCs+LhQ2EvCYyYQMLwiiy4dYq8qwbHKcrOEdbAG7U6a8VhetmBgWaoOOtLYhYawCOWOe83YpiC3EBma3aMGKwUcGmiIMzS7Ow0n0C1gR5aDXe1JABEFenp3HgwH6Zn/PFv/2CLFQsEtfQpDItai6hmhIifQ91v381oSulwiLGyCxSqa/BcHLShs5CDOFEHFYkJhqIQ5+M8jzMZgRDXQnYVgToTbaKLw3tXEpXM5Z4ceZhIgQ/HoGfstCsh1EvzSDhNpEc6oHTSMKpVdBYn0KjWUV/yoYbGVSjZVmipfkQFELOBWKxi9C4gsxp6wkr7ITdzNhOn3OEjh69FZOTl1R7WKn2pZwr5JL+BnsS1deX0GPWkbZ9zDSjCCdiMIpF6ZdYqjBsVZyNYD391zHnynQHv2er2A7aUDsJ1Np+10lMs9ZApVQS8MVtNgR0kOZMsSymC6u4q9fH81fXwF5aIZuz/oImk8FUcQOpZAKnz5zF0SNH8HMf+SimLk8hLn39dO7abLNfaNeksRKLHjWKyJ8Hc4qJHXAHiSbRsbOMdSMrhn4HEzZy12r0nHIkVSWyxNO+fjjS21AhnTJhTDd5Uj1/xsRpYxMGSYLVGUFwBAwXnGlt4iCqKidoix/cd9AkShKzLPCUtnrafzIM8ZdYKBOPJWWMvPRfIrjD+yVbRkJjumk+CisLaG7k8NYsR8IDs2ZWRt2F2EDTsrGxvibQNTuWvdGOv+7nWgiEEdSKATqSeJ0fCTQ0e9Gtr69JoQKllAOk6PmmurvxxEYC/9v2Gj5xqYqNjWU0whmksr3iJSsfQKcfLVbLJnHm1CkZALl5y3YtHJa0h7XCqp+fOIK69anEzJwiwlZq7COkJ4QIUiwt6ILKJE/YwkHLVNmVMrePAx6LqJccyeIHHUyamtBK4SBewJ1kS8jKIdomQmwaFY+r3oEcmqHzCJzXp/oQmq0cPnktahCGIsnwvoXIQbhYF9BQoNQ4GfIJFbuao/GILnJAhaLVkxjDSMIWIWNYO33tEpzcEiLlGr7/EPCttTD8bB8ahbwU33A6K0kqqhFn8boFbsdnN4qBMu3XjY27/l03RgYQ6JOQZ6FYEOyfjRUJvvB4JbwJhfIZ/OCWMP6v8zXYkQYqhonuvkGJmRkHqJ2tPNdQIoG11TVcmrqEeq0iqo8dwxguBbtaoFRpCqWcSO4Q4vHK1ks1RKuxUpBslja1EoaaMDhvkL+TkE8VtarFavczALVGSOMLYloUqEJBC4colBSmkMwc9JjUkV5JFFAufggWu4hRxbuORB68VjVTiWX0KsgK6vaZsmUYyd9xA2VZAtbXL0Im00mDsFQcbhexeAKLczPIzV1D2HfxvmEDI5EmnvK2I5yIAoW8PJPFBTVpnPdYkAjrxvULNHlngZjCcTpqA1+PGBJEBervkgjAooAc0sHTNgWzLxUKiA8P4bfmuvEfJ4r4xryFY/kmmsYKcqaBnt4BxSHU/ABpaCCtYgzp3//s009ILCzjYHSR5OseRgxIDXB2uzB/0KwBxVXVYv5Gjys5jOjYLtTnJ+HnddQg3BoNSwQTR0Np+NGMQijjKYRIGytusLYNqJWAup5Onh4BYil2kep4oASh4kCCpWwmUFz8O9vCdx733Xc/4rptraOniTBSosNrWi7mZ6exePUcQm4ToyEL/+YA8KmpNMoDW1CcnZOeiJw7SCSUya8Gx9gWC9etWcCmagednQzw68LAG53AGyMDhQGwWoX99dU8GyCbJg+PNmgVF/v34JNTL+BjRw38xAshTFaa8AtLWG7WkMr2ia2nPeeN0h57aErh6M/87Efw9NNP4VVpdKw846D3QOvreW2huDB3QVKF7cGo5AD265O0cFyNm9Mzg83sIEwWjBIo6xtXuQjdsrGFQhr0E5IwwlFV08dp3KmsDJbwKyX4tQq8KoEvPQKGo1t62f5djaVRmU8Pfr0IhJPwo2kJU6+vIFbfpVA/JaQ7d+7EW9/2dqEWrq2vK5Kn50tfYl4dn/HM1Uuo55ZgNOrS+OoTd9j4yuUGXhp8E9bzBfGF6JesLC8LOEamGlHJ60ih8uVBwe7rbPCgQcQN88LarzsigMARWF9dQqa7T7xX5gPqlTKGhkckdq3aRby06S1IXHkMf3azj9+6EsXnrtUBdwOFekW4b129A4LVyyDlaFRulqrx3e96L+66+2787ec/j+lpkjOJnkVFpQcP0fdKMNhhm7V8rBuIhmFYxP1DEtYx7KP3Ly3rpW29BXvLXljhqAA0MpNIJ6H4O0OaWQeTSHRYK+XVTPPWZK6R0xiD16zBa7IfYANeeBBuowvNekUaXUk1Dm2/U5aiVD+SkDIwRU1WQBnpZ1x8Zgs/+KEfEDj68uWr4k9x8aj6o7Go7OTJyXMorcwj4tQQrbt401Acv7zTwROzNXxz7G1YbzjY2ChIsouDpDl4yotScIBymdTz61a/Yy3V3zc6+rpJVAfVSocpb8QVZMGiVcwLb4cOFyFV7oStW7ehVKggHy/j7OEfwB9ceBw/NTSNdw4m8OsXPBzP1WC6y1itlRBN96Cvd1BKmgn30kf41jPPYHzTJvz4T/wUJi+exyNf/hJCoRiGBoe1ulaFE2J/TUu8eDqAhFIJhtFX4ALLnEE6i1xoep5BrkHnJgLEUUgWlpoTKP/WYSgPkkAoeH6MUHcUnsv+BYrTKIBMvQq3mVYMaUltM0zVfYZ1/Z6QRdym2ORSqYD7738Ad951tzhsFy9eFDNKB4/rwA1w4cJZzF+bRKxZQ9QzsDlm4qMHwjgQLeDTy724dOAdqOTymJ+dRTKVwuTUJNbXl2Fz3hGJzw6HYxOUep1t/oaZXpkYEqQCOtVWpym4ARsgq7ZUkC/mTZoaoLh69Ypky9bWNsQxDB19F35r9hJunvsWfmNPHY8V4vj4ZB0r5aLE3POVAjK9wxgaGEQqrUad0ZlhKnbnrp346D//31EsFCXbxgcleXBJl6oydBJDVDJJ5Q9UaNgRJnb0xhNV3yp10P179C15mrEUsJbEi++AQlXzKg1l65xD0BeRBA06gIr2plrBBkMoZehTrYbl5WV0d3fLNV44d1F1SeUIuiS1m4OLF85j6uIZNPPrAnjFwzZ+YmcE7+kv4/yGg9+N34Xam47i2oULUmrf1dOD8+fPYHlpXjYCK61oWdgO//UBtSAfoxb8uqyPwWzg60hH+02vzxOQtiSNmoA9dOb40PO5dcmTUwgYEj33zLPYtnsXqkd+GC9feBkPuifwFzeH8OdzYXx2hsBJAeWFGiYLaxgZ3YTunn6pKOZNTE1NYXE+LlU5+VxRHjoXnGFa0BRJoXcswmiXR0l5vrSbVz32pY6RHb2lWZXuTCIMJdXQyqP9lmQitQEnidmiVRjiCRmDHjnZRzK5VFVEcXiECkf5fi2EokEMNcCCsTxRQ00XY4eP1bWc5D/ExvvsWm5hZXUJJ08cQ2l5DkajgYhn4J3jcfzkVhf5Yg5/UNiBysH7UDINTJ4+LWJLQOjkyROST1GmS0VLXPxWR/Ebl/86Qkh7E6hyruvCwNekfr5tPknVqjXkQfBCCKWSWXPmzKsYGh2X5gZXp6YwHwljYudRfK5xAEPnH8f7s9fw0FASH5/08dQGuf8Ork7msbwyiE3jW+SBJRl7W0wcratF1v3yZmau4tjLL4v3q5w9zZRpUddbPr4eIRtQmdWTaOe8FBjjB9y4jmSN5OFNNRVNwjodYrYIFlJ7pjSD9D/USRmajEIxL5PUD+4/jEqtKtfJhhiM/ckToCPIgRnHjr2K+SvnEHaaiDjAkZ4YPrLXQI+Tw+eWe3B14t0I9Q9gYXYOpUJRFv7q1WuYnJyUjUftq9aVYFPjNfOHOpf69VhAnT9hBWYL6w/UpBTrfAdH0MtfkTdtAUgoGLNXLmNteQmbNm+V6ZvnTp9Gf38/wne8H783fxUHrjyGf7ujhGOVGH5r0sHVioOaO4vzhXUMDG+WnDa1i8W+Q+QBiq0GNm/eKqHis888je/uYQLsHdDqKPqdHbfffgd27dqjGEAZklgslEsVxOIR+dm5s6dx4eyrklMwPBOjURMfPWjjTdkSHl8M489774Nx+z4U11exfOYsYtEocoWiaFZOHLHtCCLxhJgeNsmQrOt3eARUQbXGmlascIBW2wcUWKlj+MhEzDe0/6930Bni8AiCNMTXWblbr9Rw/uwZdHV3Y/vEDpmEcf7kSYxv24Izt38Y5889h3saL+KThy18fjmKP73SQNWtYH12Ehu5FQyPbBZiBkkRjJOptsizv+22O/Hmu+7GY499Ey+++EJH2KirggUoisAKK8BIXouDKPRiBRBJC1ZFtlSjaslu0vMKdEkbmzyyHtCpl+GzOQMp4E12LlGUcpXEUWHdgQMH8da3vg3JZBqLC0uah8B2cEAiEcPs3AxOv3ocxbUFmI6HuGvgQ1ss/MS2Ji6vlfCb+SNo3HK39C6Ym57WatvE8VdPYm5mlk2+EI7FRAvS/DE6ac0QeMNDp4n1vzKs3TAMFBu6mlvTvezOhV6tq7cPsBfeDWnDv+sQfJ0ZOebh7TDssMLcc+vrePWVlzEyOi6RwtL8ApaNRQxtO4gv1nfhibPfwvujk3j7HQl8asrA1xYbcNw1TJcLWFlewNjYVqQ4W5jUbs/B+XNnhSZ2z1vux0033YxvfvNrohoj0QRS6SyaikECOxSBEdLTyiVSYGfRIO2tBN0XM6LQuqBiVgIGmYvYhBPy4EfYqjUuwsCkDxk09Lbr5bzMUX7HO9+FsdFxcV7n55ekXy+zdJYRktG5x15+AUvTVxDhtPWmj9t7LXxklwe7lsfvzYxgdff9iPUNYGGB/QjYIs7ChYuTuHRpUvU+irC5hLq+Rq2iYOR/wCFravrYYDdbofKoBJsaGqWdgkVm+YjOscOJ7jj99z0omQ2XLVXpkXNIk8q4zc5cxcryIrZuncDo2Djmrs4gEo8icsdD+JPFOey69Bg+Mr6C944m8ZvnXbxSbKLmzOEiW8z0DWN8bFxUIg9O/3rl5WPo7e/D+97/IczPz+D4K8exadt2DA0PKyjZUDmDoJyNh0wq0/Xzqj2h2conyLUHjS81AVbq8Fy2ZyEXkUweSBh3afIidu3YjontE1hZXsWrr76qB03TOaTGcnFpchKXJ8/ArtcQcYFdUR8fPWRjV6yAL80n8MrQOxHZuwul9TUsX7kiPZVm5uZw5sxZGUqpKPiqwEQIpEEjju98JeT/lUgbGI6rJvkLteu5HyIWRKLIyH1oUwIPv8XEqZyBO79URVkGOH8nRuD1DwoBeXzMGfAgDk6aFZm7E7t2obe7TyBlOozZ7l40zx/DLYtP4c6eJr6yFsfvX2oiz7g+HgUiaQyOjAuYQtPMz3FhuEv6BwcxPDQkuyWdVpnFAH8XupieX9j2iIOCVl+5g600tNIOQQm8NGvQRa6G9o3Yv6derSKXz2NxfkG4iGxoQSyeSaOllUVcunAO1Y1V6WjWZfj48e0W3jdSwyvLLp6I3gLz4F0o1StYXVyWDqc815kzpwXVU1NKIgpv0Onizg7hf99DgcAmvvq2BN467OF/e97H75ytSOEJy9FlfSnZBDN2ZcN46u0RkfQ3f6WOsxvsOnFdQ/B/0EGwJ/jDnSRDlzxgeHgUEzt3SSaMNmlobJOgi9apJ/D2xkmMpcP4q/kQHllURZyOFYFNitfIuGQiGWZxWgaZwNJmlVM56uq1oHnCX2hqzp+aYKIbqOk0saGbMLSxcwGLNCdRDcpkKBhYSkOulZ28GDKSbEILw/oF0s6vXbuC0toCLLbTrzu4bwD4mW0ecuUqvtjYDufQA7AyGSzOz4mPweZPZ8+fwcy1K3JNHB5N7cURcuVyWVHd/26O19+x+EBfLIRn3xnFaNzH27/p4on5iiTmpJ9nkC6gjEcsC0++I45ben382DM+/uRiSXBq3QD7f+qgg8Wsl6BfeicKR98OY9Omzdi6Zatqlhi2MTI2jtr6GobOP4YPJObghhP4nUsGntpwBf5lUiaR7kZv34DqGyxQrKO6lAY5ed0/j+o6LzG4CsNeyzvsbKikTAMFhSAOM5Tk6IXpT+gxcgI06ZQ0x7Xz/YtL81hdnEXIqcOsu9gXd/HRnT5GzBL+aq0XVybuR3bzNqyvLgpDmdnFK1eu4Ny5M0I9jwjTWXH/ueNZ4PI/s+uDQ2l24IHRGL54r43ZioE7HqlhuapS1QHe63e++WO3p/CRPT7+cNLAh58qaQ3wjyABwUWxzYtM/qSjQSCnKSSGSDgu0QJnDzfrNfT09aJvcBjVy+dx4OpjeE9fBS9X4vjvkx5mHAshpkM57zfbKy1oicnT9srcQYcwrJpa2t/fh5nZaZw9c7rjKqRyEC3cQMgo14d8m7dsxZYtW1HMl0TThMIMcwkSqYbZ1AKVShHLCzNolPLwmy4GTA8/vQV4sK+Cp1fCeLzrdoR3HZFyMqp3cg42cus4e+aMTCCT8bdSpMI+wk3BUf4xFj446LCyNc5/vCmBXz4EfPaqifc/ypnObY7HawTgPZvi+Mw9Fq6VDdz5SFWk5X/GD3ijg3ls8vYV196TMJGkxu7efmzbvl14+UT1hkfHEGbBxqmn8c7qqzjUbeLhlSj+6GoTBTuMUDwGK5KSkatMAjFkVO1rDSF8cC7A8OgIerqymJ65iqlLk1hdWxdhQTDTR9c9ZtIpiVRGR8eFzr24sCimg/MIOSSDix4JR2VY5PraMmqFNekKlnA9vHfQx4e3NDGdd/A5fw8ae+8EW4WvLCzA90zxVyYnL2B29posPO08Hz+1V6lUFHX/j3kE+i1i2XjsHXHc1qfs/+922H95n2GwT5Qe+8J4MRLCM++IYVfWw08/6+NTF8pakvBdOYiW0Teg90x7x9ImRg+Dw6MY37RFvHDa46HxcbjlEnouPoMfiE0jnYrjd6dMPLLMMu4o7EgMZiQpmcaglF2FdqpmnlqHO3pwcEDN4dHsHVNlgeQzRDVZ+3jl6mXJQ/C6BENg27+QGlDJXV8rrssEMq/q4PYuD/9ym4e4V8VfFwZwZcvdCPf0YmNlQYSPianpazOYunJJEmd0ilVq3ZHSNN7v/4ydf6PD0r7bg6NxfO5eCxsN4M4v13GloOY+SSkfn04oHPUJLwYfYpOD/+vmJH5hv4/HFy088NWibv+K79oRFIHEOfxZcwGkSCMUxdjYZmS7u8RMpDJpdA8Mo7k4gyNLL+JD3eu40ozhNy6aOFU1EUmEYcZSsCLqPIRnZVCJrq5t1NXQBbJ/VNWSpyFd5SyR3safcZFUvb1KHFFLMelSK+dhNatoVhvYZrv4yHYPB+I1fHElhmd6jiI8NoFCbl06icTiSYGGp6YuybRQCgIrmejnMJKgxvvHVPeveaZ6kf/iLWn8L1tc/MmUiX/2ZFHg69YcaWrARLrLLxc2dEpU/XJnNiLRQNL28QNPufjiNXqN3zlE/A896G1zijidKyFgypRRB+lsFiNjm8QpIxjU09uLeDKD6NwlvK18DHd3NfHF1Sg+ftlB3gojlk7CD8dh29QGqilV0BBTxfe6fN3X/Qr1SDsVAWjSJvl+OkcgjSDIKSyXkXAd/Mi4gR8aauKVNQ+fD+1FdfM+0SgrS8ti2viYZmZnsLg4p2YWEpDyWTpeF85eQAz57hyGXisfN/VF8LUHItK+/l3fbOKJhep168iow+gZGPHXltqFGnwQFILfuyuFn9zm4unVEO7/SlHatQY1oN/tgzswwXp/zSSl6uTqdfcOoH+A7dkVsbOvf1DIpINzJ/Eh6xKGEhb+eN7G5xd9eAw7k2nh/hPoEW0gM9mCvjntVqoSFbSaUKlpH4o9TD5hGc1SDs1yDff2+Pi5rR7KtSb+vDCIhbGbEEomsTw/K0JFTGBlbRVzc7OCikrEQ3vbbCq2DjuffQ8OtcgmPnNfCt8/7uKRORMPfaPU6jQa9GpIpbtgDI5t9Zdmr3TEwSoc2p6J4Im3R9AX8fDzLxv42Jmi1PJxRs/34gjCRmbRpPSUHcabHJQcQ2//oNT+E5DhBHKaBbtawf6lV/BDmWWU7Bg+NmXghbwv08RtRglWWOrugpG2QSbRk0G8Oo/PGVYhWxA9diE3GhVU83lsM2v4yDYfW6NN/NVqBs9l9iDcO4Ti+pr4CnRYucDzi/OoVop619sipBxtT5X/jxlJfbuDNHoCX+/bHMef3mWJ7/aubzp4evH63c+jjwU0AyOb/I21ZWkyEBzBG3/pcBq/eoDwoYW3fp3AUO0fBRj6e92QAC4xxGIJTQZRc4kTiTT6+gZhkw1bqyKdTiPe3QN7bR4PlE7jfX01vFyK4rcue5j1w0h3ZRBKsHYv0mLluhowYqt1euVCJfMd1EsbKOWK6Haq+PHRJt7a28CTazYexgQq/Zvh1itYX9sQFI+4wMryEnL5DV0YqnILtXpdyuT4Pd+rI9i8A/EwHn1bDHvSDn530sLPPVOUKaydi08son94FEamq8cnuSK3ttyaz6fK+hUw9NW3JnFnbxPfWgnh7V8voS7kiu+NKeg8uEDC0ScphFEJ26wYFtLZHsk48uGTotbV1wcrFEPX4gV80LiMg1ngMyth/Pm8h0Y8JbhAz8AQMl3d4mRKEwbfRaNaxdrKCuZm59BcX8U7+hz8+CYXyyUPf14bw2zfTgkrN1ZWJKPIHgm5Qk46h3ACSjBMi2FooVgUh/J7eXDNFGhn4a/uTeL7xxycL9p4y1cqWKmqOgSlhJT6j6cyqoWOZdt+d+8gVhbpB7SXlQ4QHYmDPVF89cEIesMOfv+SjZ97piDSJNS37+ktKqEkeZI1/dx5CvFjsyVTGEXdWZI11VTTVHcvnHoDO9fO4YdTy4hFQnh42cBzBQvlKKuB+xFPpoSiVStXUMvlYJZzOBCr4vtHPMS8Jj6b78ax1E7pP5RfXZEUbyKVFsrbwvwsqvWqqjaS1LCHarUsLfHfiJ3z3TzYHIzFRP/2SBq/tM9F3TPxgSdcfH220lpL/RRlnbv7hlEqUmuxhXFPv9hT2q/OIzAFPzIRx8dvV0UY//Us8O+Olf7JhEBuwTBa3T9UVw1PavUJIvX1DwjGx/thWBnJdHFcGG4tT+HtsQ2kbQ8Lro3ZJrDKRsMw0GW7GIl42Bpl63UDX6tm8FR4Ao1kFuXcOnLrBZnaQRCITN75+Vnpy8sMHr+b+QcSPzoLM7/3Ox/42d1J/NpN1NzAr5wAfu3V4utGb6T1U3OuLc8rAeAPMl19WF1iAcX1uJ9y/OgPJPErBxQs/H+fMUQIVI3b99Yn6DxIAaennUywnUxdBkJG40n0ZLLIZLPi+TOCYBiZ7O5GBh7GSnPY4qyizy8ibjDu91H3QyiHU5iLDeGiPYicHcX6yjJWl5aFkMKaO7aiWVlcEuo1fQZVh1cTitd3N6x74yNgcHl68f/vowaipo9PTFr4yLOB3X/t4mR7B1GvlFCtcA1V5QCyPWySVEWF5dMdQiBpcw0Q/epNKfyf+1Tbt09NmfhXL5Rl3s33Mjp4vYP4gJpR1ECYSKCvMnR9Pb2SBGLvHkYRmZ4eZFmKlUwhEYlwcrzk/Nmyru40JQO3tjCP1aUVwSFIRGH5GWsXCjQRbADZrAmpk21mSGf/pzoCb58R0q8cSeBf7fGl6fQfTFn42Wc4fUWBdzeuCmH1FHe/bPaOlSYU29M3LGrhRlWmhIB2BPiVIyn8m32qy/QTKxY++lwNF3L1DkH53j2E665RSKDkH8QRSyqaOUPbbDaLAZoF05TCi1pFQa9M5/rSq8hHs05eQV2cJGoURhSMLvKFojSMIqTLuQW1KlvRFVvj8v6pd/1wIoTfuDWOh0ZZgWzgk1Om7Hzhcumprx1PSJa6Z2AUxdyqkFXbP9VHnN02wzHk1pdeYwo6NcFP7ErgPx020RcmoTOE/3zKxacuVGXXBO/7p/UP4rLLObWb6WHG5N3ZbnSlM1KLx0PIFrWqbnJhiT9BZjM9/XKpLLaezbCkCROTVRw6WSr+kyx88EyFt6X5gh/YGsW/OxTC7pSDomvh104D//lESc1i7Ojy0j4Dh2V0ySYp5tZu+E3Hy0xXryBX5RtMQXAEHuWt/VH85q0R3NLtoOEb+Nayhf96uoFvzDL8URcRzNjrHPz1vcQPyBGMJVLSwINUsFgogq5sFj09PdJQMplMiCZgL7+VtTUsLS1Lf8I6CSbUgoYvGqOUX/9Hz9b9XYdUx+vXba1q4Nb+CP6PAxG8bdBD3PZwrmDj519q4qszytuXpp3Xn0mRTaJxJFIZSVK99rfXfbGBrm5O+CqKynu9XHDgWaZCNn7xUBw/PgH0hV3kmya+tWziT6YcfG22jkLjeudIul7q199NeWjVClClx2LIdKm+v8QSSOZIJhLiH2SzGTF9HHG7vLIqi8+FJkBULhaR31hBucRx87qauKNXwj/6Neu/efobzWjUtnHfcBg/vD2E+wd99PJZOxY+fdXAv3+lgsVK8w1yNeqaSZBNd/Ugv05zdj0w9bqpfiZCst39KJcKwkR9vUNpAvX6pr4w/tW+KN427CMbISnUxJmcgccXfTyx6OD4moPZsm4s+U912HFk+vvR1d0ro1l7e3qQymQkxcsCy5X1NWkpu7G2KuRVsPL4n+wwMRC3cajbwl2DFu4dMnEoC8RCLspNC08sGfj10w08Pq/6H6r8vv8Gix9GMtsjap/FrTcerSjgNZdgmlLSzeYNtRvwgc6vaDt+Jm4biOCfbQ/hbSPAZvZ2tVi0aGCuYuByycClko+5soelqod1NjkKuHnfRXXQbs+mCFDEBtivt7dbIWHSZrZex/IaUb016XVA9a+aVX/3TZeqYTSEtz8QpWNnYVsK2JYExuJ0PpUNna+YeHQJ+OPJJh6d40KqodFCcX2Da6THn0hnZfHZQOp1vj3QAK/P+aEqTWa6JYsmPsEbfJMqrAzyzAbGkiHcP2LjgWEbh7sNuZEEb0Qa3AXE3NevPv6uHcHXsZOpdAnVqWDNEZR0uOb8fVcoUN/J9UnOWrXkZ0c4bpxXc8Cj8x6+PtfApTxNqmI7Sd+iN1D5PBKpLELhqNr5Usxy400FTNBvIwDBEY2npI8ux5m+kUngQYkM6NPBl/REbezKWtiTtbA9bUrNQXcYSEf0FM7v8aHSvsFrdXRexneDnfN3HXxuxYYnrJ2FKnC56OFszsP5nCv2PbjC4Pl+uwiLi85dzx1P5/XvOt7QBNx4sFYvnsjIxdA5DFhE386DbYctN3ylkBb+fpVH//98GFJq3lKNN/xO07te91m2D9p6kmTo1FaKeQH13vD7dN1EcP6/1yoQNo5GE4qowYoZ4eG/ccoz8BOCLwps1v+39NcfKgPbrm/WBdzfVkuSw8guKqEI+yeYqFfLKnL7exz/YGtHjUDUjSGGdMBq1lWj5jdsVPDaL/7/DrSO73QR+NzD4aioegoAn3etWlKsqX/A8f8CPJ4FmjLsnYwAAAAASUVORK5CYII=" alt="HVAC Analyzer Icon" class="header-app-icon" width="40" height="40">
          <div class="header-title-group">
            <span class="header-badge">HVAC ANALYZER</span>
            <h1 class="header-title">空調エラー即引き</h1>
          </div>
        </div>
        <div class="header-controls">
          <button id="btn-share-tool" class="icon-btn share-btn" title="スマホ間で共有 (QRコード)" aria-label="ツール共有">
            <span>📲 共有</span>
          </button>
          <button id="btn-theme-toggle" class="icon-btn" title="明暗テーマ切替" aria-label="明暗テーマ切替">
            <span id="theme-icon">☀️</span>
          </button>
        </div>
      </div>
      
      <!-- メーカー選択ピルタブ -->
      <nav class="maker-tabs-scroll" aria-label="メーカー選択">
        <div class="maker-tabs" id="maker-tabs-container">
          <!-- JSで動的生成または静的配置 -->
        </div>
      </nav>
    </header>

    <!-- メインコンテンツ -->
    <main class="app-main">
      <!-- 検索入力セクション -->
      <section class="search-section">
        <div class="search-input-wrapper">
          <span class="search-icon">🔍</span>
          <input 
            type="search" 
            id="error-search-input" 
            class="search-input" 
            placeholder="コード入力 (例: A3, U4, P10, E04) または 症状"
            autocomplete="off"
            autocorrect="off"
            autocapitalize="characters"
            spellcheck="false"
          >
          <button id="btn-clear-search" class="clear-btn" title="入力を消去" style="display: none;">✕</button>
          <button id="btn-toggle-keypad" class="keypad-toggle-btn" title="オンスクリーンキーパッド切替">
            ⌨️ テンキー
          </button>
        </div>

        <!-- 現場特化オンスクリーンキーパッド -->
        <div class="onscreen-keypad hidden" id="onscreen-keypad">
          <div class="keypad-grid" id="keypad-grid">
            <!-- JSでキーを生成 -->
          </div>
        </div>

        <!-- 症状から逆引きドラムピック (超省スペース・ドラムロール選択) -->
        <div class="symptom-drum-wrapper">
          <label for="symptom-drum-select" class="symptom-drum-label">
            <span class="drum-pulse-dot"></span>
            <span>症状ドラム逆引き</span>
          </label>
          <div class="drum-select-container">
            <select id="symptom-drum-select" class="symptom-drum-select" aria-label="症状から逆引きドラムピック">
              <option value="">▼ 症状を選択 (ドラムロールで選ぶ)</option>
              <option value="ドレン">💧 ドレン水漏れ・満水・水位異常</option>
              <option value="ファン">🌪 ファン・送風停止・回転数異常</option>
              <option value="通信">📡 室内外通信・渡り線・伝送エラー</option>
              <option value="高圧">🔥 高圧圧力過昇・室外熱交目詰まり</option>
              <option value="吐出">🌡 吐出ガス温度過昇・過熱運転</option>
              <option value="冷媒">❄ 冷媒ガス漏れ・低圧圧力低下</option>
              <option value="電源">🔌 電源相順・逆相・欠相・電圧異常</option>
              <option value="インバータ">📟 基板・インバータ・IPM短絡破損</option>
              <option value="サーミスタ">📍 センサ・サーミスタ断線/短絡</option>
            </select>
            <button id="btn-clear-symptom" class="btn-clear-symptom hidden" title="症状選択を解除" aria-label="症状解除">✕ 解除</button>
          </div>
        </div>

        <!-- 直近の検索履歴 & お気に入り切替 -->
        <div class="quick-nav-bar">
          <div class="nav-chips" id="recent-chips-container">
            <!-- 履歴チップ -->
          </div>
          <div class="tab-switches">
            <button id="tab-all-results" class="sub-tab-btn active">検索結果 (<span id="result-count">0</span>)</button>
            <button id="tab-favorites" class="sub-tab-btn">⭐ 保存 (<span id="fav-count">0</span>)</button>
          </div>
        </div>
      </section>

      <!-- 検索結果 / カード表示エリア -->
      <section class="results-section" id="results-container">
        <!-- JSでエラーカードを挿入 -->
      </section>
    </main>

    <!-- コピー完了トースト通知 -->
    <div id="toast" class="toast">コピーしました</div>

    <!-- 共有モーダル (QRコード) -->
    <div id="share-modal" class="modal-backdrop" style="display: none;">
      <div class="modal-card">
        <div class="modal-header">
          <div class="modal-title-group">
            <span class="modal-badge">TOOL SHARE</span>
            <h3 class="modal-title">スマホどうしで共有</h3>
          </div>
          <button id="btn-close-modal" class="modal-close-btn" aria-label="閉じる">✕</button>
        </div>
        <div class="modal-body">
          <p class="modal-desc">同僚のスマホカメラで以下のQRコードを読み取ると、すぐにこのツールを開けます。</p>
          
          <div class="qrcode-wrapper">
            <div id="share-qrcode-container" class="qrcode-box"></div>
          </div>

          <div class="url-copy-box">
            <input type="text" id="share-url-input" class="url-input" readonly>
            <button id="btn-copy-url" class="btn-copy-url">コピー</button>
          </div>

          <div class="modal-actions">
            <button id="btn-native-share" class="btn-primary-action">
              📤 共有メニューを開く (LINE/AirDrop等)
            </button>
          </div>
        </div>
      </div>
    </div>
  </div>

  <script>
var QRCode;!function(){function a(a){this.mode=c.MODE_8BIT_BYTE,this.data=a,this.parsedData=[];for(var b=[],d=0,e=this.data.length;e>d;d++){var f=this.data.charCodeAt(d);f>65536?(b[0]=240|(1835008&f)>>>18,b[1]=128|(258048&f)>>>12,b[2]=128|(4032&f)>>>6,b[3]=128|63&f):f>2048?(b[0]=224|(61440&f)>>>12,b[1]=128|(4032&f)>>>6,b[2]=128|63&f):f>128?(b[0]=192|(1984&f)>>>6,b[1]=128|63&f):b[0]=f,this.parsedData=this.parsedData.concat(b)}this.parsedData.length!=this.data.length&&(this.parsedData.unshift(191),this.parsedData.unshift(187),this.parsedData.unshift(239))}function b(a,b){this.typeNumber=a,this.errorCorrectLevel=b,this.modules=null,this.moduleCount=0,this.dataCache=null,this.dataList=[]}function i(a,b){if(void 0==a.length)throw new Error(a.length+"/"+b);for(var c=0;c<a.length&&0==a[c];)c++;this.num=new Array(a.length-c+b);for(var d=0;d<a.length-c;d++)this.num[d]=a[d+c]}function j(a,b){this.totalCount=a,this.dataCount=b}function k(){this.buffer=[],this.length=0}function m(){return"undefined"!=typeof CanvasRenderingContext2D}function n(){var a=!1,b=navigator.userAgent;return/android/i.test(b)&&(a=!0,aMat=b.toString().match(/android ([0-9]\.[0-9])/i),aMat&&aMat[1]&&(a=parseFloat(aMat[1]))),a}function r(a,b){for(var c=1,e=s(a),f=0,g=l.length;g>=f;f++){var h=0;switch(b){case d.L:h=l[f][0];break;case d.M:h=l[f][1];break;case d.Q:h=l[f][2];break;case d.H:h=l[f][3]}if(h>=e)break;c++}if(c>l.length)throw new Error("Too long data");return c}function s(a){var b=encodeURI(a).toString().replace(/\%[0-9a-fA-F]{2}/g,"a");return b.length+(b.length!=a?3:0)}a.prototype={getLength:function(){return this.parsedData.length},write:function(a){for(var b=0,c=this.parsedData.length;c>b;b++)a.put(this.parsedData[b],8)}},b.prototype={addData:function(b){var c=new a(b);this.dataList.push(c),this.dataCache=null},isDark:function(a,b){if(0>a||this.moduleCount<=a||0>b||this.moduleCount<=b)throw new Error(a+","+b);return this.modules[a][b]},getModuleCount:function(){return this.moduleCount},make:function(){this.makeImpl(!1,this.getBestMaskPattern())},makeImpl:function(a,c){this.moduleCount=4*this.typeNumber+17,this.modules=new Array(this.moduleCount);for(var d=0;d<this.moduleCount;d++){this.modules[d]=new Array(this.moduleCount);for(var e=0;e<this.moduleCount;e++)this.modules[d][e]=null}this.setupPositionProbePattern(0,0),this.setupPositionProbePattern(this.moduleCount-7,0),this.setupPositionProbePattern(0,this.moduleCount-7),this.setupPositionAdjustPattern(),this.setupTimingPattern(),this.setupTypeInfo(a,c),this.typeNumber>=7&&this.setupTypeNumber(a),null==this.dataCache&&(this.dataCache=b.createData(this.typeNumber,this.errorCorrectLevel,this.dataList)),this.mapData(this.dataCache,c)},setupPositionProbePattern:function(a,b){for(var c=-1;7>=c;c++)if(!(-1>=a+c||this.moduleCount<=a+c))for(var d=-1;7>=d;d++)-1>=b+d||this.moduleCount<=b+d||(this.modules[a+c][b+d]=c>=0&&6>=c&&(0==d||6==d)||d>=0&&6>=d&&(0==c||6==c)||c>=2&&4>=c&&d>=2&&4>=d?!0:!1)},getBestMaskPattern:function(){for(var a=0,b=0,c=0;8>c;c++){this.makeImpl(!0,c);var d=f.getLostPoint(this);(0==c||a>d)&&(a=d,b=c)}return b},createMovieClip:function(a,b,c){var d=a.createEmptyMovieClip(b,c),e=1;this.make();for(var f=0;f<this.modules.length;f++)for(var g=f*e,h=0;h<this.modules[f].length;h++){var i=h*e,j=this.modules[f][h];j&&(d.beginFill(0,100),d.moveTo(i,g),d.lineTo(i+e,g),d.lineTo(i+e,g+e),d.lineTo(i,g+e),d.endFill())}return d},setupTimingPattern:function(){for(var a=8;a<this.moduleCount-8;a++)null==this.modules[a][6]&&(this.modules[a][6]=0==a%2);for(var b=8;b<this.moduleCount-8;b++)null==this.modules[6][b]&&(this.modules[6][b]=0==b%2)},setupPositionAdjustPattern:function(){for(var a=f.getPatternPosition(this.typeNumber),b=0;b<a.length;b++)for(var c=0;c<a.length;c++){var d=a[b],e=a[c];if(null==this.modules[d][e])for(var g=-2;2>=g;g++)for(var h=-2;2>=h;h++)this.modules[d+g][e+h]=-2==g||2==g||-2==h||2==h||0==g&&0==h?!0:!1}},setupTypeNumber:function(a){for(var b=f.getBCHTypeNumber(this.typeNumber),c=0;18>c;c++){var d=!a&&1==(1&b>>c);this.modules[Math.floor(c/3)][c%3+this.moduleCount-8-3]=d}for(var c=0;18>c;c++){var d=!a&&1==(1&b>>c);this.modules[c%3+this.moduleCount-8-3][Math.floor(c/3)]=d}},setupTypeInfo:function(a,b){for(var c=this.errorCorrectLevel<<3|b,d=f.getBCHTypeInfo(c),e=0;15>e;e++){var g=!a&&1==(1&d>>e);6>e?this.modules[e][8]=g:8>e?this.modules[e+1][8]=g:this.modules[this.moduleCount-15+e][8]=g}for(var e=0;15>e;e++){var g=!a&&1==(1&d>>e);8>e?this.modules[8][this.moduleCount-e-1]=g:9>e?this.modules[8][15-e-1+1]=g:this.modules[8][15-e-1]=g}this.modules[this.moduleCount-8][8]=!a},mapData:function(a,b){for(var c=-1,d=this.moduleCount-1,e=7,g=0,h=this.moduleCount-1;h>0;h-=2)for(6==h&&h--;;){for(var i=0;2>i;i++)if(null==this.modules[d][h-i]){var j=!1;g<a.length&&(j=1==(1&a[g]>>>e));var k=f.getMask(b,d,h-i);k&&(j=!j),this.modules[d][h-i]=j,e--,-1==e&&(g++,e=7)}if(d+=c,0>d||this.moduleCount<=d){d-=c,c=-c;break}}}},b.PAD0=236,b.PAD1=17,b.createData=function(a,c,d){for(var e=j.getRSBlocks(a,c),g=new k,h=0;h<d.length;h++){var i=d[h];g.put(i.mode,4),g.put(i.getLength(),f.getLengthInBits(i.mode,a)),i.write(g)}for(var l=0,h=0;h<e.length;h++)l+=e[h].dataCount;if(g.getLengthInBits()>8*l)throw new Error("code length overflow. ("+g.getLengthInBits()+">"+8*l+")");for(g.getLengthInBits()+4<=8*l&&g.put(0,4);0!=g.getLengthInBits()%8;)g.putBit(!1);for(;;){if(g.getLengthInBits()>=8*l)break;if(g.put(b.PAD0,8),g.getLengthInBits()>=8*l)break;g.put(b.PAD1,8)}return b.createBytes(g,e)},b.createBytes=function(a,b){for(var c=0,d=0,e=0,g=new Array(b.length),h=new Array(b.length),j=0;j<b.length;j++){var k=b[j].dataCount,l=b[j].totalCount-k;d=Math.max(d,k),e=Math.max(e,l),g[j]=new Array(k);for(var m=0;m<g[j].length;m++)g[j][m]=255&a.buffer[m+c];c+=k;var n=f.getErrorCorrectPolynomial(l),o=new i(g[j],n.getLength()-1),p=o.mod(n);h[j]=new Array(n.getLength()-1);for(var m=0;m<h[j].length;m++){var q=m+p.getLength()-h[j].length;h[j][m]=q>=0?p.get(q):0}}for(var r=0,m=0;m<b.length;m++)r+=b[m].totalCount;for(var s=new Array(r),t=0,m=0;d>m;m++)for(var j=0;j<b.length;j++)m<g[j].length&&(s[t++]=g[j][m]);for(var m=0;e>m;m++)for(var j=0;j<b.length;j++)m<h[j].length&&(s[t++]=h[j][m]);return s};for(var c={MODE_NUMBER:1,MODE_ALPHA_NUM:2,MODE_8BIT_BYTE:4,MODE_KANJI:8},d={L:1,M:0,Q:3,H:2},e={PATTERN000:0,PATTERN001:1,PATTERN010:2,PATTERN011:3,PATTERN100:4,PATTERN101:5,PATTERN110:6,PATTERN111:7},f={PATTERN_POSITION_TABLE:[[],[6,18],[6,22],[6,26],[6,30],[6,34],[6,22,38],[6,24,42],[6,26,46],[6,28,50],[6,30,54],[6,32,58],[6,34,62],[6,26,46,66],[6,26,48,70],[6,26,50,74],[6,30,54,78],[6,30,56,82],[6,30,58,86],[6,34,62,90],[6,28,50,72,94],[6,26,50,74,98],[6,30,54,78,102],[6,28,54,80,106],[6,32,58,84,110],[6,30,58,86,114],[6,34,62,90,118],[6,26,50,74,98,122],[6,30,54,78,102,126],[6,26,52,78,104,130],[6,30,56,82,108,134],[6,34,60,86,112,138],[6,30,58,86,114,142],[6,34,62,90,118,146],[6,30,54,78,102,126,150],[6,24,50,76,102,128,154],[6,28,54,80,106,132,158],[6,32,58,84,110,136,162],[6,26,54,82,110,138,166],[6,30,58,86,114,142,170]],G15:1335,G18:7973,G15_MASK:21522,getBCHTypeInfo:function(a){for(var b=a<<10;f.getBCHDigit(b)-f.getBCHDigit(f.G15)>=0;)b^=f.G15<<f.getBCHDigit(b)-f.getBCHDigit(f.G15);return(a<<10|b)^f.G15_MASK},getBCHTypeNumber:function(a){for(var b=a<<12;f.getBCHDigit(b)-f.getBCHDigit(f.G18)>=0;)b^=f.G18<<f.getBCHDigit(b)-f.getBCHDigit(f.G18);return a<<12|b},getBCHDigit:function(a){for(var b=0;0!=a;)b++,a>>>=1;return b},getPatternPosition:function(a){return f.PATTERN_POSITION_TABLE[a-1]},getMask:function(a,b,c){switch(a){case e.PATTERN000:return 0==(b+c)%2;case e.PATTERN001:return 0==b%2;case e.PATTERN010:return 0==c%3;case e.PATTERN011:return 0==(b+c)%3;case e.PATTERN100:return 0==(Math.floor(b/2)+Math.floor(c/3))%2;case e.PATTERN101:return 0==b*c%2+b*c%3;case e.PATTERN110:return 0==(b*c%2+b*c%3)%2;case e.PATTERN111:return 0==(b*c%3+(b+c)%2)%2;default:throw new Error("bad maskPattern:"+a)}},getErrorCorrectPolynomial:function(a){for(var b=new i([1],0),c=0;a>c;c++)b=b.multiply(new i([1,g.gexp(c)],0));return b},getLengthInBits:function(a,b){if(b>=1&&10>b)switch(a){case c.MODE_NUMBER:return 10;case c.MODE_ALPHA_NUM:return 9;case c.MODE_8BIT_BYTE:return 8;case c.MODE_KANJI:return 8;default:throw new Error("mode:"+a)}else if(27>b)switch(a){case c.MODE_NUMBER:return 12;case c.MODE_ALPHA_NUM:return 11;case c.MODE_8BIT_BYTE:return 16;case c.MODE_KANJI:return 10;default:throw new Error("mode:"+a)}else{if(!(41>b))throw new Error("type:"+b);switch(a){case c.MODE_NUMBER:return 14;case c.MODE_ALPHA_NUM:return 13;case c.MODE_8BIT_BYTE:return 16;case c.MODE_KANJI:return 12;default:throw new Error("mode:"+a)}}},getLostPoint:function(a){for(var b=a.getModuleCount(),c=0,d=0;b>d;d++)for(var e=0;b>e;e++){for(var f=0,g=a.isDark(d,e),h=-1;1>=h;h++)if(!(0>d+h||d+h>=b))for(var i=-1;1>=i;i++)0>e+i||e+i>=b||(0!=h||0!=i)&&g==a.isDark(d+h,e+i)&&f++;f>5&&(c+=3+f-5)}for(var d=0;b-1>d;d++)for(var e=0;b-1>e;e++){var j=0;a.isDark(d,e)&&j++,a.isDark(d+1,e)&&j++,a.isDark(d,e+1)&&j++,a.isDark(d+1,e+1)&&j++,(0==j||4==j)&&(c+=3)}for(var d=0;b>d;d++)for(var e=0;b-6>e;e++)a.isDark(d,e)&&!a.isDark(d,e+1)&&a.isDark(d,e+2)&&a.isDark(d,e+3)&&a.isDark(d,e+4)&&!a.isDark(d,e+5)&&a.isDark(d,e+6)&&(c+=40);for(var e=0;b>e;e++)for(var d=0;b-6>d;d++)a.isDark(d,e)&&!a.isDark(d+1,e)&&a.isDark(d+2,e)&&a.isDark(d+3,e)&&a.isDark(d+4,e)&&!a.isDark(d+5,e)&&a.isDark(d+6,e)&&(c+=40);for(var k=0,e=0;b>e;e++)for(var d=0;b>d;d++)a.isDark(d,e)&&k++;var l=Math.abs(100*k/b/b-50)/5;return c+=10*l}},g={glog:function(a){if(1>a)throw new Error("glog("+a+")");return g.LOG_TABLE[a]},gexp:function(a){for(;0>a;)a+=255;for(;a>=256;)a-=255;return g.EXP_TABLE[a]},EXP_TABLE:new Array(256),LOG_TABLE:new Array(256)},h=0;8>h;h++)g.EXP_TABLE[h]=1<<h;for(var h=8;256>h;h++)g.EXP_TABLE[h]=g.EXP_TABLE[h-4]^g.EXP_TABLE[h-5]^g.EXP_TABLE[h-6]^g.EXP_TABLE[h-8];for(var h=0;255>h;h++)g.LOG_TABLE[g.EXP_TABLE[h]]=h;i.prototype={get:function(a){return this.num[a]},getLength:function(){return this.num.length},multiply:function(a){for(var b=new Array(this.getLength()+a.getLength()-1),c=0;c<this.getLength();c++)for(var d=0;d<a.getLength();d++)b[c+d]^=g.gexp(g.glog(this.get(c))+g.glog(a.get(d)));return new i(b,0)},mod:function(a){if(this.getLength()-a.getLength()<0)return this;for(var b=g.glog(this.get(0))-g.glog(a.get(0)),c=new Array(this.getLength()),d=0;d<this.getLength();d++)c[d]=this.get(d);for(var d=0;d<a.getLength();d++)c[d]^=g.gexp(g.glog(a.get(d))+b);return new i(c,0).mod(a)}},j.RS_BLOCK_TABLE=[[1,26,19],[1,26,16],[1,26,13],[1,26,9],[1,44,34],[1,44,28],[1,44,22],[1,44,16],[1,70,55],[1,70,44],[2,35,17],[2,35,13],[1,100,80],[2,50,32],[2,50,24],[4,25,9],[1,134,108],[2,67,43],[2,33,15,2,34,16],[2,33,11,2,34,12],[2,86,68],[4,43,27],[4,43,19],[4,43,15],[2,98,78],[4,49,31],[2,32,14,4,33,15],[4,39,13,1,40,14],[2,121,97],[2,60,38,2,61,39],[4,40,18,2,41,19],[4,40,14,2,41,15],[2,146,116],[3,58,36,2,59,37],[4,36,16,4,37,17],[4,36,12,4,37,13],[2,86,68,2,87,69],[4,69,43,1,70,44],[6,43,19,2,44,20],[6,43,15,2,44,16],[4,101,81],[1,80,50,4,81,51],[4,50,22,4,51,23],[3,36,12,8,37,13],[2,116,92,2,117,93],[6,58,36,2,59,37],[4,46,20,6,47,21],[7,42,14,4,43,15],[4,133,107],[8,59,37,1,60,38],[8,44,20,4,45,21],[12,33,11,4,34,12],[3,145,115,1,146,116],[4,64,40,5,65,41],[11,36,16,5,37,17],[11,36,12,5,37,13],[5,109,87,1,110,88],[5,65,41,5,66,42],[5,54,24,7,55,25],[11,36,12],[5,122,98,1,123,99],[7,73,45,3,74,46],[15,43,19,2,44,20],[3,45,15,13,46,16],[1,135,107,5,136,108],[10,74,46,1,75,47],[1,50,22,15,51,23],[2,42,14,17,43,15],[5,150,120,1,151,121],[9,69,43,4,70,44],[17,50,22,1,51,23],[2,42,14,19,43,15],[3,141,113,4,142,114],[3,70,44,11,71,45],[17,47,21,4,48,22],[9,39,13,16,40,14],[3,135,107,5,136,108],[3,67,41,13,68,42],[15,54,24,5,55,25],[15,43,15,10,44,16],[4,144,116,4,145,117],[17,68,42],[17,50,22,6,51,23],[19,46,16,6,47,17],[2,139,111,7,140,112],[17,74,46],[7,54,24,16,55,25],[34,37,13],[4,151,121,5,152,122],[4,75,47,14,76,48],[11,54,24,14,55,25],[16,45,15,14,46,16],[6,147,117,4,148,118],[6,73,45,14,74,46],[11,54,24,16,55,25],[30,46,16,2,47,17],[8,132,106,4,133,107],[8,75,47,13,76,48],[7,54,24,22,55,25],[22,45,15,13,46,16],[10,142,114,2,143,115],[19,74,46,4,75,47],[28,50,22,6,51,23],[33,46,16,4,47,17],[8,152,122,4,153,123],[22,73,45,3,74,46],[8,53,23,26,54,24],[12,45,15,28,46,16],[3,147,117,10,148,118],[3,73,45,23,74,46],[4,54,24,31,55,25],[11,45,15,31,46,16],[7,146,116,7,147,117],[21,73,45,7,74,46],[1,53,23,37,54,24],[19,45,15,26,46,16],[5,145,115,10,146,116],[19,75,47,10,76,48],[15,54,24,25,55,25],[23,45,15,25,46,16],[13,145,115,3,146,116],[2,74,46,29,75,47],[42,54,24,1,55,25],[23,45,15,28,46,16],[17,145,115],[10,74,46,23,75,47],[10,54,24,35,55,25],[19,45,15,35,46,16],[17,145,115,1,146,116],[14,74,46,21,75,47],[29,54,24,19,55,25],[11,45,15,46,46,16],[13,145,115,6,146,116],[14,74,46,23,75,47],[44,54,24,7,55,25],[59,46,16,1,47,17],[12,151,121,7,152,122],[12,75,47,26,76,48],[39,54,24,14,55,25],[22,45,15,41,46,16],[6,151,121,14,152,122],[6,75,47,34,76,48],[46,54,24,10,55,25],[2,45,15,64,46,16],[17,152,122,4,153,123],[29,74,46,14,75,47],[49,54,24,10,55,25],[24,45,15,46,46,16],[4,152,122,18,153,123],[13,74,46,32,75,47],[48,54,24,14,55,25],[42,45,15,32,46,16],[20,147,117,4,148,118],[40,75,47,7,76,48],[43,54,24,22,55,25],[10,45,15,67,46,16],[19,148,118,6,149,119],[18,75,47,31,76,48],[34,54,24,34,55,25],[20,45,15,61,46,16]],j.getRSBlocks=function(a,b){var c=j.getRsBlockTable(a,b);if(void 0==c)throw new Error("bad rs block @ typeNumber:"+a+"/errorCorrectLevel:"+b);for(var d=c.length/3,e=[],f=0;d>f;f++)for(var g=c[3*f+0],h=c[3*f+1],i=c[3*f+2],k=0;g>k;k++)e.push(new j(h,i));return e},j.getRsBlockTable=function(a,b){switch(b){case d.L:return j.RS_BLOCK_TABLE[4*(a-1)+0];case d.M:return j.RS_BLOCK_TABLE[4*(a-1)+1];case d.Q:return j.RS_BLOCK_TABLE[4*(a-1)+2];case d.H:return j.RS_BLOCK_TABLE[4*(a-1)+3];default:return void 0}},k.prototype={get:function(a){var b=Math.floor(a/8);return 1==(1&this.buffer[b]>>>7-a%8)},put:function(a,b){for(var c=0;b>c;c++)this.putBit(1==(1&a>>>b-c-1))},getLengthInBits:function(){return this.length},putBit:function(a){var b=Math.floor(this.length/8);this.buffer.length<=b&&this.buffer.push(0),a&&(this.buffer[b]|=128>>>this.length%8),this.length++}};var l=[[17,14,11,7],[32,26,20,14],[53,42,32,24],[78,62,46,34],[106,84,60,44],[134,106,74,58],[154,122,86,64],[192,152,108,84],[230,180,130,98],[271,213,151,119],[321,251,177,137],[367,287,203,155],[425,331,241,177],[458,362,258,194],[520,412,292,220],[586,450,322,250],[644,504,364,280],[718,560,394,310],[792,624,442,338],[858,666,482,382],[929,711,509,403],[1003,779,565,439],[1091,857,611,461],[1171,911,661,511],[1273,997,715,535],[1367,1059,751,593],[1465,1125,805,625],[1528,1190,868,658],[1628,1264,908,698],[1732,1370,982,742],[1840,1452,1030,790],[1952,1538,1112,842],[2068,1628,1168,898],[2188,1722,1228,958],[2303,1809,1283,983],[2431,1911,1351,1051],[2563,1989,1423,1093],[2699,2099,1499,1139],[2809,2213,1579,1219],[2953,2331,1663,1273]],o=function(){var a=function(a,b){this._el=a,this._htOption=b};return a.prototype.draw=function(a){function g(a,b){var c=document.createElementNS("http://www.w3.org/2000/svg",a);for(var d in b)b.hasOwnProperty(d)&&c.setAttribute(d,b[d]);return c}var b=this._htOption,c=this._el,d=a.getModuleCount();Math.floor(b.width/d),Math.floor(b.height/d),this.clear();var h=g("svg",{viewBox:"0 0 "+String(d)+" "+String(d),width:"100%",height:"100%",fill:b.colorLight});h.setAttributeNS("http://www.w3.org/2000/xmlns/","xmlns:xlink","http://www.w3.org/1999/xlink"),c.appendChild(h),h.appendChild(g("rect",{fill:b.colorDark,width:"1",height:"1",id:"template"}));for(var i=0;d>i;i++)for(var j=0;d>j;j++)if(a.isDark(i,j)){var k=g("use",{x:String(i),y:String(j)});k.setAttributeNS("http://www.w3.org/1999/xlink","href","#template"),h.appendChild(k)}},a.prototype.clear=function(){for(;this._el.hasChildNodes();)this._el.removeChild(this._el.lastChild)},a}(),p="svg"===document.documentElement.tagName.toLowerCase(),q=p?o:m()?function(){function a(){this._elImage.src=this._elCanvas.toDataURL("image/png"),this._elImage.style.display="block",this._elCanvas.style.display="none"}function d(a,b){var c=this;if(c._fFail=b,c._fSuccess=a,null===c._bSupportDataURI){var d=document.createElement("img"),e=function(){c._bSupportDataURI=!1,c._fFail&&_fFail.call(c)},f=function(){c._bSupportDataURI=!0,c._fSuccess&&c._fSuccess.call(c)};return d.onabort=e,d.onerror=e,d.onload=f,d.src="data:image/gif;base64,iVBORw0KGgoAAAANSUhEUgAAAAUAAAAFCAYAAACNbyblAAAAHElEQVQI12P4//8/w38GIAXDIBKE0DHxgljNBAAO9TXL0Y4OHwAAAABJRU5ErkJggg==",void 0}c._bSupportDataURI===!0&&c._fSuccess?c._fSuccess.call(c):c._bSupportDataURI===!1&&c._fFail&&c._fFail.call(c)}if(this._android&&this._android<=2.1){var b=1/window.devicePixelRatio,c=CanvasRenderingContext2D.prototype.drawImage;CanvasRenderingContext2D.prototype.drawImage=function(a,d,e,f,g,h,i,j){if("nodeName"in a&&/img/i.test(a.nodeName))for(var l=arguments.length-1;l>=1;l--)arguments[l]=arguments[l]*b;else"undefined"==typeof j&&(arguments[1]*=b,arguments[2]*=b,arguments[3]*=b,arguments[4]*=b);c.apply(this,arguments)}}var e=function(a,b){this._bIsPainted=!1,this._android=n(),this._htOption=b,this._elCanvas=document.createElement("canvas"),this._elCanvas.width=b.width,this._elCanvas.height=b.height,a.appendChild(this._elCanvas),this._el=a,this._oContext=this._elCanvas.getContext("2d"),this._bIsPainted=!1,this._elImage=document.createElement("img"),this._elImage.style.display="none",this._el.appendChild(this._elImage),this._bSupportDataURI=null};return e.prototype.draw=function(a){var b=this._elImage,c=this._oContext,d=this._htOption,e=a.getModuleCount(),f=d.width/e,g=d.height/e,h=Math.round(f),i=Math.round(g);b.style.display="none",this.clear();for(var j=0;e>j;j++)for(var k=0;e>k;k++){var l=a.isDark(j,k),m=k*f,n=j*g;c.strokeStyle=l?d.colorDark:d.colorLight,c.lineWidth=1,c.fillStyle=l?d.colorDark:d.colorLight,c.fillRect(m,n,f,g),c.strokeRect(Math.floor(m)+.5,Math.floor(n)+.5,h,i),c.strokeRect(Math.ceil(m)-.5,Math.ceil(n)-.5,h,i)}this._bIsPainted=!0},e.prototype.makeImage=function(){this._bIsPainted&&d.call(this,a)},e.prototype.isPainted=function(){return this._bIsPainted},e.prototype.clear=function(){this._oContext.clearRect(0,0,this._elCanvas.width,this._elCanvas.height),this._bIsPainted=!1},e.prototype.round=function(a){return a?Math.floor(1e3*a)/1e3:a},e}():function(){var a=function(a,b){this._el=a,this._htOption=b};return a.prototype.draw=function(a){for(var b=this._htOption,c=this._el,d=a.getModuleCount(),e=Math.floor(b.width/d),f=Math.floor(b.height/d),g=['<table style="border:0;border-collapse:collapse;">'],h=0;d>h;h++){g.push("<tr>");for(var i=0;d>i;i++)g.push('<td style="border:0;border-collapse:collapse;padding:0;margin:0;width:'+e+"px;height:"+f+"px;background-color:"+(a.isDark(h,i)?b.colorDark:b.colorLight)+';"></td>');g.push("</tr>")}g.push("</table>"),c.innerHTML=g.join("");var j=c.childNodes[0],k=(b.width-j.offsetWidth)/2,l=(b.height-j.offsetHeight)/2;k>0&&l>0&&(j.style.margin=l+"px "+k+"px")},a.prototype.clear=function(){this._el.innerHTML=""},a}();QRCode=function(a,b){if(this._htOption={width:256,height:256,typeNumber:4,colorDark:"#000000",colorLight:"#ffffff",correctLevel:d.H},"string"==typeof b&&(b={text:b}),b)for(var c in b)this._htOption[c]=b[c];"string"==typeof a&&(a=document.getElementById(a)),this._android=n(),this._el=a,this._oQRCode=null,this._oDrawing=new q(this._el,this._htOption),this._htOption.text&&this.makeCode(this._htOption.text)},QRCode.prototype.makeCode=function(a){this._oQRCode=new b(r(a,this._htOption.correctLevel),this._htOption.correctLevel),this._oQRCode.addData(a),this._oQRCode.make(),this._el.title=a,this._oDrawing.draw(this._oQRCode),this.makeImage()},QRCode.prototype.makeImage=function(){"function"==typeof this._oDrawing.makeImage&&(!this._android||this._android>=3)&&this._oDrawing.makeImage()},QRCode.prototype.clear=function(){this._oDrawing.clear()},QRCode.CorrectLevel=d}();
</script>
  
  
<script>
/**
 * HVAC エラーコード即引きツール - マスターデータベース
 * 対象メーカー: ダイキン (Daikin), パナソニック (Panasonic), 東芝 (Toshiba Carrier), 三菱 (Mitsubishi Electric / Heavy)
 * 全データは各メーカー公式サービスハンドブック・技術資料に完全準拠
 */

const ERROR_DATABASE = [
  {
    "id": "daikin-a0",
    "code": "A0",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "外部保護装置作動",
    "urgency": "high",
    "description": "室内機制御基板の外部保護入力端子に接続された保護装置（非常停止、外付けサーモ等）が作動、または端子短絡コネクタが抜けています。",
    "possibleCauses": [
      "外部保護機器（排気連動、火報連動、フロート等）の作動",
      "基板コネクタ（T1-T2短絡線等）の抜け・緩み",
      "外来ノイズによるマイコン誤検知"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "外部入力配線・短絡線の確認",
        "detail": "室内基板の外部保護入力端子（短絡線）が確実に挿入・導通しているかテスターで確認。"
      },
      {
        "step": 2,
        "title": "連動機器の作動確認",
        "detail": "換気扇連動スイッチや防災盤連動の接点が開路状態になっていないか確認。"
      }
    ],
    "resetMethod": "外部接点復帰後、リモコンの運転/停止でリセット。",
    "keywords": [
      "A0",
      "外部保護",
      "非常停止",
      "インターロック",
      "短絡線"
    ]
  },
  {
    "id": "daikin-a1",
    "code": "A1",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内機プリント基板異常",
    "urgency": "high",
    "description": "室内機制御基板のマイコン不良、または外来ノイズ等によるプログラム演算エラーを検知して停止しています。",
    "possibleCauses": [
      "室内機プリント基板の不良（マイコン・メモリ異常）",
      "外来ノイズによるマイコン誤動作",
      "基板コネクタの接触不良・抜け"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源リセット復帰確認",
        "detail": "電源ブレーカーをOFFにし、約3分待機後に再投入して正常復帰するか確認。"
      },
      {
        "step": 2,
        "title": "基板コネクタと配線の点検",
        "detail": "各コネクタ（ファン、サーミスタ、フラップ等）の緩み・挟み込みがないか確認。"
      },
      {
        "step": 3,
        "title": "基板交換",
        "detail": "電源再投入後も直ちにA1が表示される場合は、室内機プリント基板を交換。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→3分後ON。またはリモコンの運転/停止。",
    "keywords": [
      "基板",
      "マイコン",
      "室内",
      "ノイズ",
      "メモリ"
    ]
  },
  {
    "id": "daikin-a3",
    "code": "A3",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "ドレン水位異常（フロートスイッチ作動）",
    "urgency": "high",
    "description": "室内機ドレンパン内の水位が規定レベルまで上昇し、フロートスイッチが作動したため水漏れ防止で停止しています。",
    "possibleCauses": [
      "ドレンポンプ故障（モータロック・断線・経年劣化）",
      "ドレン配管の詰まり（スライム、埃、汚れ）",
      "ドレン配管の逆勾配、エア噛み、トラップ不良",
      "フロートスイッチの固着・接点不良",
      "室内機基板のポンプ出力リレー不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ドレンパン内水位確認",
        "detail": "点検口からドレンパンを目視確認。満水なら排水系統不良、水がないのに発報ならフロートSW誤検知。"
      },
      {
        "step": 2,
        "title": "フロートスイッチ導通・固着点検",
        "detail": "フロートを手で押し上げてスムーズに動くか確認。テスターで接点開閉を導通チェック。"
      },
      {
        "step": 3,
        "title": "ドレンポンプ単体測定",
        "detail": "コネクタを外し端子間抵抗（通常数百Ω）を測定。通電時に回転しているか確認。"
      },
      {
        "step": 4,
        "title": "ドレン配管バキューム清掃",
        "detail": "吸引ポンプ等でスライムを除去し、試験通水を実施。"
      }
    ],
    "resetMethod": "ドレンパン排水後、電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "ドレン",
      "水位",
      "フロート",
      "水漏れ",
      "排水",
      "スライム",
      "ポンプ",
      "満水"
    ]
  },
  {
    "id": "daikin-a4",
    "code": "A4",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内熱交温度異常（凍結保護）",
    "urgency": "medium",
    "description": "冷房運転中に室内熱交換器の温度が著しく低下（0℃以下等）し、凍結防止機能が作動しました。",
    "possibleCauses": [
      "室内エアフィルターの激しい目詰まり（風量不足）",
      "室内ファンモータの回転低下・停止",
      "冷媒ガス不足（蒸発温度低下）",
      "室内熱交サーミスタの外れ・特性不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "エアフィルター清掃",
        "detail": "フィルターに埃が堆積していないか確認・清掃。"
      },
      {
        "step": 2,
        "title": "室内ファンの風量確認",
        "detail": "強運転で十分な風量が出ているか確認。"
      },
      {
        "step": 3,
        "title": "ガス圧力測定",
        "detail": "マニホールドゲージで低圧圧力を測定し、ガス漏れがないか確認。"
      }
    ],
    "resetMethod": "フィルター清掃・氷解凍後、リモコン運転再開。",
    "keywords": [
      "凍結",
      "熱交",
      "風量不足",
      "フィルター目詰まり",
      "ガス欠"
    ]
  },
  {
    "id": "daikin-a5",
    "code": "A5",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内熱交高圧保護 / 冷媒過充填",
    "urgency": "high",
    "description": "暖房運転時に室内熱交換器の温度が異常上昇したため、高圧保護が作動しました。",
    "possibleCauses": [
      "室内吸込口・吹出口の閉塞（ショートサーキット）",
      "室内フィルターの激しい目詰まり",
      "室内熱交サーミスタ不良",
      "冷媒過充填"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室内吹出口の確認",
        "detail": "ルーバー前の障害物やフィルター目詰まりの解消。"
      },
      {
        "step": 2,
        "title": "サーミスタ抵抗測定",
        "detail": "室内熱交サーミスタの抵抗値を測定。"
      }
    ],
    "resetMethod": "冷却後、リモコン再起動。",
    "keywords": [
      "暖房高圧",
      "室内熱交",
      "過充填",
      "ショートサーキット"
    ]
  },
  {
    "id": "daikin-a6",
    "code": "A6",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内ファンモータ異常（ファンロック・過電流）",
    "urgency": "high",
    "description": "室内ファンモータの回転数が検出できない、または過電流・拘束（ロック）を検知して停止しました。",
    "possibleCauses": [
      "ファンモータ不良（軸受固着・モータロック・コイル焼損）",
      "シロッコファン等への異物噛み込み",
      "室内ファン用プリント基板の不良",
      "モータコネクタの接触不良・抜け"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し確認",
        "detail": "電源OFFでシロッコファンを手で回し、引っ掛かりやベアリングの重さがないか確認。"
      },
      {
        "step": 2,
        "title": "コネクタ・配線確認",
        "detail": "基板側コネクタの半抜けやピンの曲がりを確認。"
      },
      {
        "step": 3,
        "title": "モータ巻線抵抗測定",
        "detail": "相間抵抗値が均等であるかテスターで測定。"
      }
    ],
    "resetMethod": "異物除去またはモータ交換後、電源リセット。",
    "keywords": [
      "ファン",
      "モータ",
      "室内ファン",
      "シロッコ",
      "ロック",
      "拘束"
    ]
  },
  {
    "id": "daikin-a7",
    "code": "A7",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "スイングフラップモータ異常（ルーバー不良）",
    "urgency": "low",
    "description": "吹出フラップ（ルーバー）用ステッピングモータの回転やリミットスイッチの動作が検知できません。",
    "possibleCauses": [
      "フラップモータの故障",
      "フラップのカム・リンク部の機械的破損や外れ",
      "モータコネクタの接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ルーバーの目視点検",
        "detail": "手動で無理に動かされていないか、リンク外れがないか確認。"
      },
      {
        "step": 2,
        "title": "モータ巻線抵抗測定",
        "detail": "各コイル間の抵抗値をテスターで測定。"
      }
    ],
    "resetMethod": "部品交換または再接続後、リモコン運転再開。",
    "keywords": [
      "フラップ",
      "ルーバー",
      "スイング",
      "羽",
      "モータ"
    ]
  },
  {
    "id": "daikin-a8",
    "code": "A8",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "電源電圧異常（室内機電源低下）",
    "urgency": "high",
    "description": "室内機への供給電源電圧の著しい低下、または過電圧を検知しました。",
    "possibleCauses": [
      "室内機電源電圧の降下（長距離配線・容量不足）",
      "電源端子台の緩み・接触不良",
      "室内機基板の電圧検出回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源端子電圧測定",
        "detail": "室内機端子台でAC電圧（定格200Vまたは100V±10%以内か）測定。"
      }
    ],
    "resetMethod": "電圧正常化後、電源再投入。",
    "keywords": [
      "室内電源",
      "電圧異常",
      "電圧低下"
    ]
  },
  {
    "id": "daikin-a9",
    "code": "A9",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "電子膨張弁駆動異常（室内機EV）",
    "urgency": "medium",
    "description": "室内機の電子膨張弁コイルの通電異常、パルスモータの断線・ショートを検知しています。",
    "possibleCauses": [
      "電子膨張弁コイルの断線・短絡",
      "コネクタの接触不良・外れ",
      "室内機制御基板の駆動回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "コイル抵抗測定",
        "detail": "コネクタを外し各相間抵抗（約40〜150Ω）を測定。"
      },
      {
        "step": 2,
        "title": "通電音の確認",
        "detail": "電源投入初期化時にカチカチという駆動音がするか確認。"
      }
    ],
    "resetMethod": "コイル交換後、電源リセット。",
    "keywords": [
      "電子膨張弁",
      "膨張弁",
      "パルス",
      "室内EV"
    ]
  },
  {
    "id": "daikin-af",
    "code": "AF",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "ドレン水位上昇警告（予兆検知）",
    "urgency": "medium",
    "description": "停止中にドレンパンの水位上昇を検知したか、加湿器付き機で給水オーバーフローを検知しています。",
    "possibleCauses": [
      "停止中のドレン逆流（集合ドレン管からの逆流）",
      "加湿器給水弁のシート漏れ",
      "フロートスイッチの接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ドレンパン目視点検",
        "detail": "配管逆勾配や逆流がないか確認。"
      }
    ],
    "resetMethod": "排水後、電源リセット。",
    "keywords": [
      "ドレン",
      "水位",
      "加湿",
      "逆流",
      "予兆"
    ]
  },
  {
    "id": "daikin-aj",
    "code": "AJ",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "能力設定異常（容量アダプタ不良）",
    "urgency": "high",
    "description": "室内機基板の能力設定アダプタが未装着、または設定データが正しく読み取れません。",
    "possibleCauses": [
      "基板交換時に旧基板から能力設定アダプタを移設し忘れた",
      "能力設定アダプタの接触不良または破損"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "アダプタ装着確認",
        "detail": "基板のCAPA端子にアダプタが正しく挿入されているか確認。"
      }
    ],
    "resetMethod": "アダプタ装着後、電源リセット。",
    "keywords": [
      "能力設定",
      "アダプタ",
      "容量",
      "基板交換"
    ]
  },
  {
    "id": "daikin-c1",
    "code": "C1",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内制御基板-ファン基板間通信異常",
    "urgency": "high",
    "description": "室内機の制御基板とファンインバータ基板間の伝送信号が途絶しました。",
    "possibleCauses": [
      "制御基板とファン基板間の接続ハーネス抜け・接触不良",
      "ファン基板または制御基板の故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "中間ハーネス確認",
        "detail": "基板間をつなぐコネクタの抜け・断線がないか確認。"
      }
    ],
    "resetMethod": "コネクタ再接続または基板交換後、電源リセット。",
    "keywords": [
      "C1",
      "ファン基板",
      "基板間通信",
      "室内基板"
    ]
  },
  {
    "id": "daikin-c4",
    "code": "C4",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内液管サーミスタ異常",
    "urgency": "medium",
    "description": "室内熱交換器の液管温度サーミスタの断線または短絡を検知しています。",
    "possibleCauses": [
      "液管サーミスタの断線・ショート",
      "配管ホルダーからの脱落",
      "コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "取付状態確認",
        "detail": "ホルダーに密着挿入されているか確認。"
      },
      {
        "step": 2,
        "title": "抵抗値測定",
        "detail": "20℃時約20kΩ前後かテスターで測定。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "サーミスタ",
      "液管",
      "温度センサ",
      "熱交"
    ]
  },
  {
    "id": "daikin-c5",
    "code": "C5",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内ガス管サーミスタ異常",
    "urgency": "medium",
    "description": "室内熱交換器のガス管温度サーミスタの断線または短絡を検知しています。",
    "possibleCauses": [
      "ガス管サーミスタの断線・ショート",
      "ホルダー脱落",
      "コネクタ不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "温度特性表に従いテスターで抵抗測定。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "サーミスタ",
      "ガス管",
      "温度センサ"
    ]
  },
  {
    "id": "daikin-c9",
    "code": "C9",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内吸込空気サーミスタ異常",
    "urgency": "medium",
    "description": "室内機の吸込空気温度サーミスタの断線または短絡を検知しています。",
    "possibleCauses": [
      "吸込サーミスタ断線・ショート",
      "コネクタ抜け"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "室温25℃で約20kΩを示すか測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "吸込",
      "室温",
      "サーミスタ",
      "センサ"
    ]
  },
  {
    "id": "daikin-ca",
    "code": "CA",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "室内吹出空気サーミスタ異常",
    "urgency": "low",
    "description": "室内吹出口付近の温度サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "吹出サーミスタの断線・ショート",
      "コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗測定",
        "detail": "テスターで抵抗値測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "吹出",
      "吹出温度",
      "サーミスタ"
    ]
  },
  {
    "id": "daikin-cc",
    "code": "CC",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室内機",
    "title": "湿度センサ異常",
    "urgency": "low",
    "description": "室内機に搭載された湿度センサ回路の異常を検知しました。",
    "possibleCauses": [
      "湿度センサの不良・汚れ",
      "基板コネクタ外れ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "コネクタ確認",
        "detail": "湿度センサ基板の配線確認。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "湿度",
      "湿度センサ",
      "さらら"
    ]
  },
  {
    "id": "daikin-cj",
    "code": "CJ",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "リモコン",
    "title": "リモコンサーミスタ異常",
    "urgency": "low",
    "description": "リモコン内蔵の室温サーミスタの断線または短絡を検知しています。",
    "possibleCauses": [
      "リモコン内部サーミスタ故障",
      "リモコン基板不具合"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "本体センサ切替",
        "detail": "室内吸込センサ優先設定に変更して応急運転。"
      }
    ],
    "resetMethod": "リモコン交換または設定変更。",
    "keywords": [
      "リモコン",
      "サーミスタ",
      "室温センサ"
    ]
  },
  {
    "id": "daikin-e0",
    "code": "E0",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "室外保護装置作動（共通保護）",
    "urgency": "high",
    "description": "室外機の主回路保護装置、または複数の保護系統が一括作動して安全停止しました。",
    "possibleCauses": [
      "冷媒回路の詰まり・ガス欠による過熱",
      "室外ファン停止による凝縮圧過昇",
      "室外機基板のヒューズ溶断・保護回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外機LED確認・エラー履歴呼出",
        "detail": "リモコンの点検モードでより詳細なサブコード（E3, E4, L5等）が記録されていないか確認。"
      },
      {
        "step": 2,
        "title": "室外基板ヒューズ点検",
        "detail": "基板上のガラスヒューズ（F1U等）が溶断していないかテスター導通確認。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "E0",
      "室外保護",
      "安全装置",
      "ヒューズ",
      "室外機"
    ]
  },
  {
    "id": "daikin-e1",
    "code": "E1",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "室外機プリント基板異常",
    "urgency": "high",
    "description": "室外機制御基板のマイコン異常、メモリ破損、または内部回路ハード障害で停止しています。",
    "possibleCauses": [
      "室外機プリント基板不良",
      "サージ・落雷による損傷",
      "電源ノイズ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源遮断リセット",
        "detail": "室外電源を5分間遮断し再投入。"
      },
      {
        "step": 2,
        "title": "基板目視確認",
        "detail": "ヒューズ溶断、バリスタ破裂、ヤモリ等の小動物侵入・ショートがないか確認。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→5分後ON。",
    "keywords": [
      "室外基板",
      "マイコン",
      "室外機",
      "ヒューズ",
      "落雷"
    ]
  },
  {
    "id": "daikin-e3",
    "code": "E3",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "高圧圧力異常（高圧圧力開閉器作動）",
    "urgency": "high",
    "description": "冷媒高圧圧力が規定値（約4.0〜4.15MPa）を超え、高圧圧力スイッチ（HPS）が作動して停止しました。",
    "possibleCauses": [
      "室外機熱交換器の目詰まり・ホコリ・汚れ",
      "室外ファンの停止・風量不足・ショートサーキット",
      "閉鎖弁（サービスバルブ）全閉・開け忘れ",
      "冷媒の過充填",
      "高圧圧力スイッチ自体の接点不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "閉鎖弁全開確認",
        "detail": "ガス弁・液弁スピンドルが全開か確認。"
      },
      {
        "step": 2,
        "title": "室外フィン清掃",
        "detail": "背面フィンの目詰まりを高圧水洗浄。"
      },
      {
        "step": 3,
        "title": "ファン回転確認",
        "detail": "運転時に室外ファンが高速回転しているか点検。"
      },
      {
        "step": 4,
        "title": "マニホールド圧力測定",
        "detail": "運転時の高圧圧力上昇推移を確認。"
      }
    ],
    "resetMethod": "高圧低下後、電源リセットまたはリモコンリセット。",
    "keywords": [
      "高圧",
      "圧力スイッチ",
      "HPS",
      "熱交目詰まり",
      "ファン停止",
      "冷媒過充填",
      "閉鎖弁"
    ]
  },
  {
    "id": "daikin-e4",
    "code": "E4",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "低圧圧力異常（低圧圧力開閉器作動）",
    "urgency": "high",
    "description": "冷媒低圧圧力が異常低下（約0.05〜0.1MPa以下）し、低圧圧力スイッチ（LPS）が作動して停止しました。",
    "possibleCauses": [
      "冷媒ガス漏れ・ガス不足",
      "サービスバルブの全閉",
      "室内エアフィルターの極端な目詰まり",
      "電子膨張弁の閉塞・ストレーナ詰まり"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "バルブ開度確認",
        "detail": "閉鎖弁が全開か確認。"
      },
      {
        "step": 2,
        "title": "室内フィルター清掃",
        "detail": "室内吸込の詰まり解消。"
      },
      {
        "step": 3,
        "title": "低圧圧力測定",
        "detail": "リークテスターで配管接続部のガス漏れ探査。"
      }
    ],
    "resetMethod": "ガス補修・充填後、電源リセット。",
    "keywords": [
      "低圧",
      "ガス漏れ",
      "冷媒不足",
      "LPS",
      "フィルター目詰まり"
    ]
  },
  {
    "id": "daikin-e5",
    "code": "E5",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "インバータ圧縮機モータロック / 過負荷",
    "urgency": "high",
    "description": "インバータ圧縮機の起動時にモータが回転しない（拘束・ロック）、または極端な過負荷で停止しました。",
    "possibleCauses": [
      "圧縮機の機械的焼き付き・液圧縮ロック",
      "圧縮機モータの絶縁不良・レアショート",
      "インバータ基板（パワートランジスタ）破損",
      "閉鎖弁全閉での再起動"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機メガ測定",
        "detail": "圧縮機端子とアース間の絶縁測定（1MΩ以上）。"
      },
      {
        "step": 2,
        "title": "相間抵抗測定",
        "detail": "U-V, V-W, W-U相間が均等（数Ω）か測定。"
      },
      {
        "step": 3,
        "title": "インバータチェッカー測定",
        "detail": "パワトラ出力相抜けの確認。"
      }
    ],
    "resetMethod": "原因部品交換後、電源リセット。",
    "keywords": [
      "圧縮機",
      "コンプレッサー",
      "モータロック",
      "拘束",
      "インバータ",
      "焼き付き"
    ]
  },
  {
    "id": "daikin-e6",
    "code": "E6",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "STD圧縮機過電流 / 拘束（定速機）",
    "urgency": "high",
    "description": "定速圧縮機の過電流保護装置（CTまたはサーマル）が作動し、モータロックまたは過負荷で停止しました。",
    "possibleCauses": [
      "定速コンプレッサーの焼き付き",
      "起動コンデンサ不良",
      "マグネットスイッチ接点不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "起動コンデンサ容量測定",
        "detail": "コンデンサ容量抜けがないかテスターで測定。"
      },
      {
        "step": 2,
        "title": "圧縮機メガ測定",
        "detail": "絶縁抵抗測定。"
      }
    ],
    "resetMethod": "部品交換後、電源リセット。",
    "keywords": [
      "E6",
      "定速コンプ",
      "過電流",
      "コンデンサ"
    ]
  },
  {
    "id": "daikin-e7",
    "code": "E7",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "室外ファンモータ異常（ファンロック・DCファン故障）",
    "urgency": "high",
    "description": "室外ファンモータの回転が検出できない、または過電流・拘束を検知して停止しました。",
    "possibleCauses": [
      "ファンプロペラへの異物混入（枝、雪、氷）",
      "強風（逆風）によるファン回転干渉",
      "室外ファンモータのベアリング固着・コイル不良",
      "ファン基板不良・ヒューズ断線"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し確認",
        "detail": "電源OFFで手で軽く回し、滑らかか確認。"
      },
      {
        "step": 2,
        "title": "ファンモータコネクタ点検",
        "detail": "焼けや接触不良がないか確認。"
      },
      {
        "step": 3,
        "title": "基板ヒューズ導通確認",
        "detail": "ファン基板のガラス管ヒューズ点検。"
      }
    ],
    "resetMethod": "異物除去またはファンモータ交換後、電源リセット。",
    "keywords": [
      "室外ファン",
      "プロペラ",
      "モータ",
      "ファンロック",
      "DCファン"
    ]
  },
  {
    "id": "daikin-e8",
    "code": "E8",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "入力過電流保護（一次電流過大）",
    "urgency": "high",
    "description": "室外機の主電源入力電流が規定値を超えたため、過負荷保護で停止しました。",
    "possibleCauses": [
      "電源電圧低下に伴う電流増加",
      "室外熱交汚れによる高負荷",
      "圧縮機部分ショート"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "運転電流測定",
        "detail": "クランプメータで一次側電流測定。"
      }
    ],
    "resetMethod": "電源リセット。",
    "keywords": [
      "入力過電流",
      "一次電流",
      "過負荷"
    ]
  },
  {
    "id": "daikin-e9",
    "code": "E9",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "電子膨張弁駆動異常（室外機EV）",
    "urgency": "medium",
    "description": "室外機の電子膨張弁コイルの断線または短絡を検知しました。",
    "possibleCauses": [
      "膨張弁コイルの断線・ショート",
      "コネクタ抜け",
      "室外基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "コイル抵抗測定",
        "detail": "各相間抵抗測定。"
      }
    ],
    "resetMethod": "コイル交換後、電源リセット。",
    "keywords": [
      "電子膨張弁",
      "室外EV",
      "膨張弁コイル"
    ]
  },
  {
    "id": "daikin-f3",
    "code": "F3",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "吐出管温度過昇異常（吐出高温保護）",
    "urgency": "high",
    "description": "圧縮機吐出管の温度が規定値（約115℃〜125℃以上）を超え、圧縮機の焼損防止で停止しました。",
    "possibleCauses": [
      "冷媒ガス不足・ガス漏れ",
      "電子膨張弁の絞りすぎ・開度不良・閉塞",
      "吐出管サーミスタの外れ・特性不良",
      "四方弁シート漏れによるガス短絡"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "吐出サーミスタ取付確認",
        "detail": "配管にしっかり密着固定されているか確認。"
      },
      {
        "step": 2,
        "title": "冷媒圧力測定",
        "detail": "ゲージで測定しガス欠の有無を確認。"
      },
      {
        "step": 3,
        "title": "サーミスタ抵抗測定",
        "detail": "温度特性表と抵抗値の照合。"
      }
    ],
    "resetMethod": "ガス漏れ修理・適正量充填後、電源リセット。",
    "keywords": [
      "吐出温度",
      "ガス漏れ",
      "冷媒不足",
      "過熱",
      "高温保護"
    ]
  },
  {
    "id": "daikin-f6",
    "code": "F6",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "冷媒過充填（暖房過負荷）",
    "urgency": "high",
    "description": "暖房運転時に室外熱交サーミスタ温度が上昇し、冷媒過充填と判定して停止しました。",
    "possibleCauses": [
      "冷媒の追加充填過多",
      "電子膨張弁の動作不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "充填量確認",
        "detail": "追加充填量の計算と圧力測定。"
      }
    ],
    "resetMethod": "適正量調整後、電源リセット。",
    "keywords": [
      "過充填",
      "チャージオーバー",
      "F6"
    ]
  },
  {
    "id": "daikin-h3",
    "code": "H3",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "高圧圧力スイッチ系異常",
    "urgency": "high",
    "description": "高圧圧力スイッチ（HPS）の接点信号ラインの断線、またはコネクタ外れを検知しました。",
    "possibleCauses": [
      "HPSコネクタ外れ・接触不良",
      "HPS本体の接点溶着・破損"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "スイッチ導通確認",
        "detail": "停止時にHPS接点が導通(0Ω)しているか測定。"
      }
    ],
    "resetMethod": "スイッチ交換後、電源リセット。",
    "keywords": [
      "HPS断線",
      "高圧スイッチ断線",
      "H3"
    ]
  },
  {
    "id": "daikin-h4",
    "code": "H4",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "低圧圧力スイッチ系異常",
    "urgency": "high",
    "description": "低圧圧力スイッチ（LPS）の配線断線または本体接点不良を検知しました。",
    "possibleCauses": [
      "LPS配線の断線",
      "LPS本体不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "接点導通確認",
        "detail": "通常圧力下で接点導通があるか確認。"
      }
    ],
    "resetMethod": "スイッチ交換後、電源リセット。",
    "keywords": [
      "LPS断線",
      "低圧スイッチ断線",
      "H4"
    ]
  },
  {
    "id": "daikin-h7",
    "code": "H7",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "室外ファン位置検出異常",
    "urgency": "high",
    "description": "室外DCファンモータの磁極位置検出信号が正しく取得できません。",
    "possibleCauses": [
      "ファンモータ内蔵ホールIC不良",
      "ファン基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "モータ交換",
        "detail": "室外ファンモータ単体点検・交換。"
      }
    ],
    "resetMethod": "電源リセット。",
    "keywords": [
      "位置検出",
      "室外ファン",
      "H7"
    ]
  },
  {
    "id": "daikin-h8",
    "code": "H8",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "CT系異常（電流検出器回路不良）",
    "urgency": "high",
    "description": "インバータ基板上のCT（変流器）電流検出回路が異常です。",
    "possibleCauses": [
      "室外機インバータ基板のCT検出回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "基板交換",
        "detail": "室外機インバータ基板を交換。"
      }
    ],
    "resetMethod": "電源リセット。",
    "keywords": [
      "CT異常",
      "電流検出",
      "H8"
    ]
  },
  {
    "id": "daikin-h9",
    "code": "H9",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "室外外気サーミスタ異常",
    "urgency": "medium",
    "description": "室外機外気温度サーミスタの断線または短絡を検知しています。",
    "possibleCauses": [
      "外気サーミスタ断線・ショート",
      "コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "外気温に応じた抵抗値（25℃約20kΩ）を測定。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "外気サーミスタ",
      "外気温",
      "室外機センサ"
    ]
  },
  {
    "id": "daikin-j3",
    "code": "J3",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "吐出管サーミスタ異常",
    "urgency": "medium",
    "description": "圧縮機吐出管サーミスタの断線または短絡を検知しています。",
    "possibleCauses": [
      "吐出サーミスタ断線・短絡",
      "配管ホルダーからの脱落"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗測定",
        "detail": "断線(∞)または短絡(0Ω)がないか測定。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "吐出サーミスタ",
      "吐出管",
      "センサ異常"
    ]
  },
  {
    "id": "daikin-j5",
    "code": "J5",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "吸入管サーミスタ異常",
    "urgency": "medium",
    "description": "圧縮機吸入管サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "吸入サーミスタ断線・短絡"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "テスターで抵抗測定。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "吸入サーミスタ",
      "J5"
    ]
  },
  {
    "id": "daikin-j6",
    "code": "J6",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "室外熱交サーミスタ異常",
    "urgency": "medium",
    "description": "室外熱交換器の温度サーミスタの断線または短絡を検知しています。",
    "possibleCauses": [
      "室外熱交サーミスタ断線・ショート"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "テスターで抵抗測定。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "熱交サーミスタ",
      "室外熱交",
      "センサ"
    ]
  },
  {
    "id": "daikin-ja",
    "code": "JA",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "高圧圧力センサ異常",
    "urgency": "high",
    "description": "室外機高圧圧力センサ（電子センサ）の出力電圧異常を検知しました。",
    "possibleCauses": [
      "高圧センサ断線・不良",
      "コネクタ接触不良",
      "基板入力回路故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "出力DC電圧測定",
        "detail": "センサ信号電圧（DC0.5〜4.5V）を測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "高圧センサ",
      "圧力センサ",
      "JA"
    ]
  },
  {
    "id": "daikin-jc",
    "code": "JC",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "低圧圧力センサ異常",
    "urgency": "high",
    "description": "低圧圧力センサの出力電圧異常を検知しました。",
    "possibleCauses": [
      "低圧センサ断線・故障",
      "基板故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "センサ電圧測定",
        "detail": "DC出力電圧測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "低圧センサ",
      "JC"
    ]
  },
  {
    "id": "daikin-l1",
    "code": "L1",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "インバータプリント基板異常",
    "urgency": "high",
    "description": "インバータ基板内部のマイコン不良、または波形生成回路異常です。",
    "possibleCauses": [
      "インバータ基板ハード故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "基板交換",
        "detail": "インバータ基板を交換。"
      }
    ],
    "resetMethod": "基板交換後、電源リセット。",
    "keywords": [
      "インバータ基板",
      "L1"
    ]
  },
  {
    "id": "daikin-l4",
    "code": "L4",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "放熱板温度上昇（インバータフィン過熱）",
    "urgency": "high",
    "description": "パワートランジスタ放熱用アルミフィンの温度が規定値（約100℃）を超えたため保護停止しました。",
    "possibleCauses": [
      "放熱フィンのホコリ目詰まり",
      "室外ファン風量不足",
      "高外気温過負荷"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィン清掃",
        "detail": "電装裏の冷却フィン目詰まりを清掃。"
      }
    ],
    "resetMethod": "冷却後、電源リセット。",
    "keywords": [
      "放熱板",
      "フィン過熱",
      "インバータ",
      "ヒートシンク"
    ]
  },
  {
    "id": "daikin-l5",
    "code": "L5",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "インバータ瞬時過電流（圧縮機DC過電流）",
    "urgency": "high",
    "description": "インバータ回路に瞬時的な大電流が流れたことを検知し、パワートランジスタ保護のため緊急停止しました。",
    "possibleCauses": [
      "圧縮機の絶縁破壊・モータコイル相間ショート・地絡",
      "インバータ基板（パワートランジスタ）破損",
      "閉鎖弁全閉での起動"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機メガ測定",
        "detail": "基板配線を外した状態でアース間メガ測定（1MΩ未満なら圧縮機絶縁不良）。"
      },
      {
        "step": 2,
        "title": "パワトラダイオード測定",
        "detail": "P-U,V,W / N-U,V,Wの短絡確認。"
      }
    ],
    "resetMethod": "圧縮機または基板交換後、電源リセット。",
    "keywords": [
      "過電流",
      "瞬時過電流",
      "パワートランジスタ",
      "IGBT",
      "圧縮機ショート",
      "インバータ"
    ]
  },
  {
    "id": "daikin-l8",
    "code": "L8",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "インバータ圧縮機過負荷",
    "urgency": "high",
    "description": "インバータ圧縮機に定格を超える連続的な過電流が流れたため保護停止しました。",
    "possibleCauses": [
      "高圧過昇・過負荷運転",
      "冷媒過充填",
      "圧縮機モータ経年劣化"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "熱交フィン確認",
        "detail": "室外機フィンの目詰まり確認。"
      }
    ],
    "resetMethod": "電源リセット。",
    "keywords": [
      "L8",
      "圧縮機過負荷",
      "連続過電流"
    ]
  },
  {
    "id": "daikin-l9",
    "code": "L9",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "圧縮機起動異常（INV圧縮機ロック）",
    "urgency": "high",
    "description": "インバータ圧縮機の起動時にローターが正常に回転開始せず、起動トルク不足またはメカ拘束を検知して停止しました。",
    "possibleCauses": [
      "圧縮機内部の機械的ロック・焼き付き",
      "インバータ基板のパワーモジュール（IPM）起動出力不良",
      "起動時の差圧大（均圧不良・高低圧差過大）",
      "圧縮機U・V・W相の結線緩み・欠相"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "均圧確認・再起動テスト",
        "detail": "電源OFF後、高低圧が十分に均圧（約5分待機）してから再投入し、起動するか確認。"
      },
      {
        "step": 2,
        "title": "圧縮機U・V・W相間抵抗測定",
        "detail": "配線を外し、3相間の抵抗値が均一かテスターで測定。アンバランスがあれば圧縮機交換。"
      },
      {
        "step": 3,
        "title": "対地メガ測定",
        "detail": "端子とアース間の絶縁抵抗を測定（1MΩ以上）。地絡があれば圧縮機交換。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→5分後ON。",
    "keywords": [
      "L9",
      "圧縮機ロック",
      "起動異常",
      "起動失敗",
      "インバータ",
      "均圧"
    ]
  },
  {
    "id": "daikin-p1",
    "code": "P1",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "電源電圧不平衡（欠相・相間アンバランス）",
    "urgency": "high",
    "description": "三相電源の相間電圧アンバランス、またはR-S-Tいずれかの欠相を検知して停止しました。",
    "possibleCauses": [
      "主電源ブレーカー欠相",
      "電源端子台のネジ緩み・焼損",
      "受電電圧の不平衡"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "線間電圧測定",
        "detail": "R-S, S-T, T-R各相のAC電圧測定。"
      }
    ],
    "resetMethod": "電源正常化後、電源リセット。",
    "keywords": [
      "電源",
      "欠相",
      "アンバランス",
      "電圧不平衡",
      "三相"
    ]
  },
  {
    "id": "daikin-p4",
    "code": "P4",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "放熱フィン温度サーミスタ系異常",
    "urgency": "medium",
    "description": "インバータ基板冷却用放熱フィン（ヒートシンク）の温度センサの断線または短絡を検知しました。",
    "possibleCauses": [
      "放熱フィンサーミスタの断線・ショート",
      "放熱フィンサーミスタの基板コネクタ抜け・接触不良",
      "インバータ基板内部の検出回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "コネクタ接続確認",
        "detail": "室外インバータ基板上のフィンサーミスタコネクタ（X21A等）の緩み・外れを確認。"
      },
      {
        "step": 2,
        "title": "サーミスタ抵抗測定",
        "detail": "コネクタを外し、周囲温度での抵抗値特性（25℃で約20kΩ前後）をテスターで測定。"
      }
    ],
    "resetMethod": "センサ交換またはコネクタ再接続後、電源リセット。",
    "keywords": [
      "P4",
      "放熱フィン",
      "ヒートシンク",
      "サーミスタ",
      "インバータ冷却"
    ]
  },
  {
    "id": "daikin-pj",
    "code": "PJ",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "室外機能力設定異常（設定アダプタ不良）",
    "urgency": "high",
    "description": "室外機制御基板の能力設定アダプタが未装着、または基板交換時の設定不一致・型番不整合を検知しました。",
    "possibleCauses": [
      "基板交換時の能力設定アダプタ（ジャンパピン/コネクタ）の付け忘れ",
      "室外機機種設定の不一致",
      "室外機制御基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "能力設定アダプタ装着確認",
        "detail": "旧基板から移植すべき能力設定アダプタ（小基板やジャンパプラグ）が正しく装着されているか確認。"
      },
      {
        "step": 2,
        "title": "室外機型番と基板適合確認",
        "detail": "室外機銘板型番とサービス基板の対応表を照合。"
      }
    ],
    "resetMethod": "設定アダプタ装着後、電源ブレーカー再投入。",
    "keywords": [
      "PJ",
      "能力設定",
      "アダプタ",
      "基板交換",
      "設定不良"
    ]
  },
  {
    "id": "daikin-u0",
    "code": "U0",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "冷媒不足異常（ガス漏れ検知）",
    "urgency": "high",
    "description": "冷媒ガス不足、または配管詰まりにより熱交換が正常に行われていないと判定して停止しました。",
    "possibleCauses": [
      "配管接続部（フレア等）からの冷媒ガス漏れ",
      "閉鎖弁の開け忘れ",
      "電子膨張弁の詰まり",
      "サーミスタの外れ・誤判定"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "閉鎖弁全開確認",
        "detail": "バルブ全開を確認。"
      },
      {
        "step": 2,
        "title": "冷媒圧力測定",
        "detail": "運転時低圧圧力を測定。"
      },
      {
        "step": 3,
        "title": "リークテスト",
        "detail": "油滲み目視およびリークテスターで漏れ箇所特定。"
      }
    ],
    "resetMethod": "ガス漏れ修理・冷媒規定量充填後、電源リセット。",
    "keywords": [
      "冷媒不足",
      "ガス漏れ",
      "ガス欠",
      "圧力低下",
      "フレア漏れ"
    ]
  },
  {
    "id": "daikin-u1",
    "code": "U1",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "電源逆相・欠相",
    "urgency": "high",
    "description": "三相電源の相回転が逆相（逆回転防止）であるか、1相が通電していません。",
    "possibleCauses": [
      "一次側電源の相順間違い（逆相配線）",
      "端子ネジの接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "相順確認",
        "detail": "検相器で正相を確認し、逆相なら2線を入れ替え。"
      }
    ],
    "resetMethod": "配線入替後、電源投入。",
    "keywords": [
      "逆相",
      "欠相",
      "三相電源",
      "U1"
    ]
  },
  {
    "id": "daikin-u2",
    "code": "U2",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "室外機",
    "title": "電源電圧異常 / 不足電圧",
    "urgency": "high",
    "description": "供給電源電圧の低下、瞬時停電、直流中間電圧の低下を検知しました。",
    "possibleCauses": [
      "電源電圧降下",
      "瞬時停電",
      "インバータ基板平滑コンデンサ不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "運転時電圧確認",
        "detail": "コンプレッサー起動時の電圧ドロップ測定。"
      }
    ],
    "resetMethod": "電源安定後、リセット。",
    "keywords": [
      "電圧低下",
      "不足電圧",
      "瞬低",
      "停電"
    ]
  },
  {
    "id": "daikin-u4",
    "code": "U4",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "通信・その他",
    "title": "室内機-室外機間伝送異常（シリアル通信エラー）",
    "urgency": "high",
    "description": "室内機と室外機を結ぶ内外連絡線の通信信号が途絶したか、ノイズによる障害が発生しています。",
    "possibleCauses": [
      "渡り線の断線・端子（1-2-3番）の誤配線・入れ違い",
      "室内機または室外機どちらかの電源ブレーカー遮断",
      "基板の通信回路（フォトカプラ等）不良",
      "外来ノイズ重畳"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "内外電源投入確認",
        "detail": "両方のブレーカーが確実にONになっているか確認。"
      },
      {
        "step": 2,
        "title": "端子台配線確認",
        "detail": "1-2-3番の番号と電線色が一致しているか確認。"
      },
      {
        "step": 3,
        "title": "DC通信電圧測定",
        "detail": "端子2-3番間のDC通信電圧（約DC20〜30Vで変動）を測定。"
      }
    ],
    "resetMethod": "配線修正後、電源リセット。",
    "keywords": [
      "U4",
      "通信エラー",
      "伝送異常",
      "渡り線",
      "内外連絡線",
      "端子台"
    ]
  },
  {
    "id": "daikin-u5",
    "code": "U5",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "リモコン",
    "title": "リモコン-室内機間伝送異常",
    "urgency": "high",
    "description": "液晶リモコンと室内機基板間の通信信号が受信できません。",
    "possibleCauses": [
      "リモコン線の断線・端子ネジ外れ",
      "主・従リモコン設定の重複",
      "基板故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "リモコン端子電圧確認",
        "detail": "室内機リモコン端子間のDC電圧（約16V）測定。"
      },
      {
        "step": 2,
        "title": "配線導通確認",
        "detail": "リモコン線の断線チェック。"
      }
    ],
    "resetMethod": "配線修復後、自動復帰。",
    "keywords": [
      "リモコン通信",
      "リモコン線",
      "U5"
    ]
  },
  {
    "id": "daikin-ua",
    "code": "UA",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "通信・その他",
    "title": "機種・台数組み合わせ異常（システム設定不整合）",
    "urgency": "high",
    "description": "室内機と室外機の機種シリーズ不一致、接続台数超過、基板設定違いを検知しています。",
    "possibleCauses": [
      "許容台数超過",
      "冷媒種別不一致",
      "ディップスイッチ設定ミス"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "型番・台数確認",
        "detail": "適合仕様書と突き合わせ。"
      }
    ],
    "resetMethod": "設定修正後、電源リセット。",
    "keywords": [
      "組み合わせ",
      "型番不一致",
      "台数オーバー",
      "UA"
    ]
  },
  {
    "id": "daikin-uf",
    "code": "UF",
    "maker": "daikin",
    "makerName": "ダイキン",
    "unit": "通信・その他",
    "title": "試運転未実施 / 冷媒配管・配線系統不一致",
    "urgency": "medium",
    "description": "自動チェック試運転が未完了、または配管と通信線の系統が交差しています。",
    "possibleCauses": [
      "試運転未実施",
      "配線系統のテレコ（入れ違い）"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "試運転ボタン長押し実行",
        "detail": "室外機基板でチェック試運転を実行。"
      }
    ],
    "resetMethod": "自動チェック試運転完了で復帰。",
    "keywords": [
      "試運転",
      "系統不一致",
      "配線交差",
      "UF"
    ]
  },
  {
    "id": "pana-e01",
    "code": "E01",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "リモコン",
    "title": "リモコン-室内機通信異常（室内機受信不良・業務用）",
    "urgency": "high",
    "description": "業務用パッケージエアコンにおいて、室内機がリモコンからの通信信号を受信できません。",
    "possibleCauses": [
      "リモコン配線の断線・緩み",
      "リモコン故障",
      "室内基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "端子電圧測定",
        "detail": "リモコン端子間DC電圧（約12〜16V）測定。"
      }
    ],
    "resetMethod": "配線修復後、電源リセット。",
    "keywords": [
      "E01",
      "リモコン通信",
      "業務用",
      "パッケージ"
    ]
  },
  {
    "id": "pana-e02",
    "code": "E02",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "システム",
    "title": "室内外通信異常（シリアル信号途絶）",
    "urgency": "high",
    "description": "室内機と室外機間の連絡線通信（シリアル信号）が正常に受信できず途絶えました。",
    "possibleCauses": [
      "内外連絡配線（1-2-3番線）の誤配線・端子ネジ緩み・断線",
      "室外機電源ブレーカーの遮断・電源ヒューズ溶断",
      "室外機制御基板の通信回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外機通電確認",
        "detail": "室外機に電源が来ているか（LED点灯しているか）確認。"
      },
      {
        "step": 2,
        "title": "連絡配線電圧測定",
        "detail": "端子台2番-3番間のシリアル通信電圧（DC数十Vが小刻みに変動するか）をテスター測定。"
      }
    ],
    "resetMethod": "配線修正後、電源ブレーカー再投入。",
    "keywords": [
      "E02",
      "室内外通信",
      "連絡線",
      "シリアル通信",
      "渡り線"
    ]
  },
  {
    "id": "pana-e04",
    "code": "E04",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "通信・その他",
    "title": "室内機-室外機間通信異常（室内側受信不良・業務用）",
    "urgency": "high",
    "description": "業務用パッケージエアコンにおいて、室内機が室外機からのシリアル信号を受信できません。",
    "possibleCauses": [
      "室内外通信線の断線・誤配線",
      "室外機ブレーカー遮断",
      "室外基板故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外機電源確認",
        "detail": "室外機のLED点灯確認。"
      }
    ],
    "resetMethod": "電源リセット。",
    "keywords": [
      "E04",
      "内外通信",
      "室内受信",
      "業務用"
    ]
  },
  {
    "id": "pana-f11",
    "code": "F11",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "冷暖切替（四方弁）異常",
    "urgency": "high",
    "description": "暖房時に室内熱交温度が上がらない、または冷房時に冷えない等、四方弁の切替不良を検知しました。",
    "possibleCauses": [
      "四方弁コイル断線・焼損",
      "四方弁スプール固着・シート漏れ",
      "冷媒ガス不足"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "コイル抵抗測定",
        "detail": "四方弁コイル抵抗（約1k〜2kΩ）測定。"
      },
      {
        "step": 2,
        "title": "動作音確認",
        "detail": "切替時にカチャッという切替音がするか確認。"
      }
    ],
    "resetMethod": "四方弁修復後、電源リセット。",
    "keywords": [
      "四方弁",
      "冷暖切替",
      "暖房にならない",
      "冷房にならない",
      "F11"
    ]
  },
  {
    "id": "pana-f90",
    "code": "F90",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "PFC保護（力率改善回路・過電流）",
    "urgency": "high",
    "description": "電源入力側のPFC（力率改善）回路に過電流が流れたことを検知して停止しました。",
    "possibleCauses": [
      "室外機インバータ基板のPFC回路故障",
      "入力電源電圧の異常低下",
      "リアクトル短絡"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源電圧測定",
        "detail": "定格電圧が供給されているか確認。"
      }
    ],
    "resetMethod": "基板交換または電源正常化後、電源リセット。",
    "keywords": [
      "PFC",
      "力率改善",
      "過電流",
      "F90"
    ]
  },
  {
    "id": "pana-f91",
    "code": "F91",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "冷凍サイクル異常（冷媒漏れ・ガス不足）",
    "urgency": "high",
    "description": "温度サーミスタと電流値の相関から冷媒循環量が極端に少ないと判定して保護停止しました。",
    "possibleCauses": [
      "フレア部等の冷媒漏れ",
      "閉鎖弁の開け忘れ",
      "膨張弁詰まり"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "冷媒圧力測定",
        "detail": "ゲージで低圧測定。"
      },
      {
        "step": 2,
        "title": "リークテスト",
        "detail": "発泡液等で漏れ箇所特定。"
      }
    ],
    "resetMethod": "ガス補修・規定量充填後、電源リセット。",
    "keywords": [
      "冷凍サイクル",
      "ガス漏れ",
      "冷媒不足",
      "ガス欠",
      "F91"
    ]
  },
  {
    "id": "pana-f93",
    "code": "F93",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "圧縮機回転位置検出異常（モータ断線）",
    "urgency": "high",
    "description": "圧縮機の回転磁極位置が正常にフィードバックされず、脱調停止しました。",
    "possibleCauses": [
      "圧縮機コイルの断線・相間バランス異常",
      "インバータ基板故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "巻線抵抗測定",
        "detail": "圧縮機相間抵抗（U-V, V-W, W-U）を測定。"
      }
    ],
    "resetMethod": "圧縮機または基板交換後、リセット。",
    "keywords": [
      "位置検出",
      "脱調",
      "回転異常",
      "F93"
    ]
  },
  {
    "id": "pana-f95",
    "code": "F95",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "冷房高圧過昇保護（室外熱交過熱）",
    "urgency": "high",
    "description": "冷房運転時に室外熱交温度が異常上昇（約65℃以上）したため、圧縮機を保護停止しました。",
    "possibleCauses": [
      "室外フィン目詰まり",
      "室外ファン停止・風量不足",
      "ショートサーキット"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィン水洗い清掃",
        "detail": "背面フィンの泥・埃を除去。"
      },
      {
        "step": 2,
        "title": "ファン回転確認",
        "detail": "ファンが高速回転するか点検。"
      }
    ],
    "resetMethod": "冷却・清掃後、電源リセット。",
    "keywords": [
      "高圧過昇",
      "熱交過熱",
      "冷房高圧",
      "室外フィン汚れ",
      "F95"
    ]
  },
  {
    "id": "pana-f97",
    "code": "F97",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "圧縮機過熱保護（吐出温度過昇）",
    "urgency": "high",
    "description": "圧縮機トップ温度または吐出ガス温度が規定値（約115℃以上）を超過したため保護停止しました。",
    "possibleCauses": [
      "冷媒ガス不足",
      "電子膨張弁開度不良",
      "吐出サーミスタ不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "低圧圧力確認",
        "detail": "ガス欠による過熱がないか測定。"
      }
    ],
    "resetMethod": "ガス補充後、電源リセット。",
    "keywords": [
      "圧縮機過熱",
      "吐出過昇",
      "F97"
    ]
  },
  {
    "id": "pana-f98",
    "code": "F98",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "全電流保護異常（運転過電流停止）",
    "urgency": "high",
    "description": "エアコン全体の運転電流（入力CT電流）が連続して規定電流値を超えたため過電流保護停止しました。",
    "possibleCauses": [
      "室外機アルミフィンの極度な目詰まり・ショートサーキット",
      "冷媒過充填（チャージ過多）による凝縮圧過昇",
      "室外ファンモータの回転数低下",
      "電源電圧の著しい低下"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外機放熱環境・アルミフィン点検",
        "detail": "フィンに枯葉や埃が詰まっていないか確認し、高圧洗浄清掃。"
      },
      {
        "step": 2,
        "title": "運転電流測定",
        "detail": "クランプメーターで運転電流を測定し、銘板定格電流と比較。"
      }
    ],
    "resetMethod": "放熱改善後、電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "F98",
      "全電流保護",
      "過電流",
      "過負荷",
      "放熱不良",
      "凝縮過昇"
    ]
  },
  {
    "id": "pana-f99",
    "code": "F99",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "直流ピーク電流保護（インバータ瞬時過電流）",
    "urgency": "high",
    "description": "インバータIPMトランジスタに瞬時的な大電流が流れたことを検知して停止しました。",
    "possibleCauses": [
      "室外IPMパワトラ破損",
      "圧縮機モータ絶縁不良・ショート",
      "閉鎖弁全閉起動"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機メガ測定",
        "detail": "圧縮機端子とアース間のメガ測定（1MΩ以上）。"
      },
      {
        "step": 2,
        "title": "IPM素子チェック",
        "detail": "パワトラ短絡確認。"
      }
    ],
    "resetMethod": "圧縮機または基板交換後、電源リセット。",
    "keywords": [
      "ピーク電流",
      "瞬時過電流",
      "パワトラ",
      "F99"
    ]
  },
  {
    "id": "pana-h11",
    "code": "H11",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "通信・その他",
    "title": "室内機-室外機間通信異常（ルーム・PAC共通）",
    "urgency": "high",
    "description": "室内機と室外機間のシリアル通信が途絶またはエラー状態です。",
    "possibleCauses": [
      "渡り線の誤配線・断線・接触不良",
      "内外片側の電源OFF",
      "通信回路故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源確認",
        "detail": "内外双方に通電しているか確認。"
      },
      {
        "step": 2,
        "title": "端子台配線確認",
        "detail": "1-2-3番の芯線接続確認。"
      },
      {
        "step": 3,
        "title": "通信電圧測定",
        "detail": "2-3番間の変動DC電圧測定。"
      }
    ],
    "resetMethod": "配線修正後、電源リセット。",
    "keywords": [
      "H11",
      "通信異常",
      "シリアル",
      "渡り線"
    ]
  },
  {
    "id": "pana-h14",
    "code": "H14",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "室内吸込温度センサ異常",
    "urgency": "medium",
    "description": "室内吸込サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "吸込サーミスタ断線・ショート",
      "コネクタ外れ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗測定",
        "detail": "25℃で約10kΩ〜20kΩか確認。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "吸込センサ",
      "室温",
      "H14"
    ]
  },
  {
    "id": "pana-h15",
    "code": "H15",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "圧縮機吐出サーミスタ異常",
    "urgency": "medium",
    "description": "室外機圧縮機の吐出管に取り付けられた温度サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "吐出サーミスタの断線・ショート",
      "室外基板のコネクタ抜け・ピン腐食",
      "サーミスタの管体外れ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "サーミスタ抵抗値測定",
        "detail": "コネクタを外し、吐出管温度に応じた抵抗値（常温20℃で約50kΩ〜100kΩ）を測定。"
      },
      {
        "step": 2,
        "title": "管体固定スプリング確認",
        "detail": "サーミスタが銅管にしっかり密着・固定されているか確認。"
      }
    ],
    "resetMethod": "センサ交換または再接続後、電源リセット。",
    "keywords": [
      "H15",
      "吐出サーミスタ",
      "吐出センサ",
      "室外機",
      "温度センサ"
    ]
  },
  {
    "id": "pana-h16",
    "code": "H16",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "室外CT断線・電流検出異常",
    "urgency": "high",
    "description": "室外機の運転電流を検出するCT（変流器）の断線または検出値異常を検知しました。",
    "possibleCauses": [
      "CTコイル断線",
      "室外基板の電流検出回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "CT導通確認",
        "detail": "基板側コネクタでCTの抵抗値測定。"
      }
    ],
    "resetMethod": "基板交換後、電源リセット。",
    "keywords": [
      "CT断線",
      "電流検出",
      "H16"
    ]
  },
  {
    "id": "pana-h19",
    "code": "H19",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "室内ファンモータロック異常",
    "urgency": "high",
    "description": "室内ファンモータの回転が拘束されているか、回転信号が検出できません。",
    "possibleCauses": [
      "ファンへの異物挟み込み",
      "モータベアリング焼き付き",
      "室内基板故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し点検",
        "detail": "手でシロッコファンが軽く回るか点検。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "室内ファン",
      "ファンロック",
      "モータ拘束",
      "H19"
    ]
  },
  {
    "id": "pana-h21",
    "code": "H21",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "ドレン水位異常（フロートスイッチ作動）",
    "urgency": "high",
    "description": "室内機ドレンパンの水位が上昇し、フロートスイッチが作動して水漏れ防止のため停止しました。",
    "possibleCauses": [
      "ドレンポンプ故障・揚程不足",
      "ドレン配管のスライム・異物詰まり",
      "フロートスイッチの浮子固着・接点不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ドレンパン満水確認",
        "detail": "点検口を開け、ドレンパン内に水が溜まっているか目視確認し、溜まっている場合は吸引排水。"
      },
      {
        "step": 2,
        "title": "ドレンポンプ導通・作動音点検",
        "detail": "ポンプにAC100Vまたは200Vが給電されて回転音がするかテスター確認。"
      }
    ],
    "resetMethod": "排水清掃後、電源リセット。",
    "keywords": [
      "H21",
      "ドレン",
      "水位異常",
      "水漏れ",
      "フロート",
      "排水詰まり"
    ]
  },
  {
    "id": "pana-h23",
    "code": "H23",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "室内熱交温度センサ異常",
    "urgency": "medium",
    "description": "室内熱交換器サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "熱交サーミスタ断線・ショート",
      "コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "サーミスタ抵抗測定",
        "detail": "テスターで抵抗値測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "室内熱交",
      "サーミスタ",
      "H23"
    ]
  },
  {
    "id": "pana-h27",
    "code": "H27",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "外気温サーミスタ異常",
    "urgency": "low",
    "description": "室外機背面に配置された外気温度サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "外気温サーミスタ素子の断線・ショート",
      "室外基板コネクタの接触不良・リード線断線"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "センサコネクタを抜き、外気温に応じた抵抗値（25℃で約5kΩ）を示すかテスターで確認。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "H27",
      "外気温サーミスタ",
      "外気温センサ",
      "外気温度"
    ]
  },
  {
    "id": "pana-h28",
    "code": "H28",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "室外熱交サーミスタ異常",
    "urgency": "medium",
    "description": "室外機熱交換器パイプ温度サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "室外熱交サーミスタ断線・ショート",
      "コネクタ接触不良・腐食"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "コネクタを外し、温度特性（25℃で約5kΩ〜20kΩ）を測定。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源リセット。",
    "keywords": [
      "H28",
      "室外熱交",
      "パイプサーミスタ",
      "熱交温度"
    ]
  },
  {
    "id": "pana-h97",
    "code": "H97",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "室外ファンモータ異常",
    "urgency": "high",
    "description": "室外ファンモータの拘束、回転数異常、または駆動素子不良を検知しました。",
    "possibleCauses": [
      "プロペラへの雪・枝等の噛み込み",
      "DCファンモータ内部故障",
      "基板ヒューズ溶断"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "手回し確認",
        "detail": "ファンが軽く回るか確認。"
      },
      {
        "step": 2,
        "title": "基板ヒューズ確認",
        "detail": "ファン駆動ヒューズの導通確認。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "室外ファン",
      "DCファン",
      "H97",
      "ファンロック"
    ]
  },
  {
    "id": "pana-p01",
    "code": "P01",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "室内ファンモータ保護装置作動（業務用）",
    "urgency": "high",
    "description": "業務用室内ファンモータの内部サーマルプロテクタが作動し停止しました。",
    "possibleCauses": [
      "フィルター目詰まりによる風量低下・過熱",
      "モータベアリング摩耗"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィルター清掃",
        "detail": "吸込フィルターの清掃。"
      }
    ],
    "resetMethod": "冷却後、電源リセット。",
    "keywords": [
      "P01",
      "室内ファン",
      "サーマル",
      "モータ過熱"
    ]
  },
  {
    "id": "pana-p02",
    "code": "P02",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "圧縮機・送風機保護サーモ作動（過負荷停止）",
    "urgency": "high",
    "description": "圧縮機ケースサーモ、または過負荷保護装置が作動し、温度過昇・モータ過熱により停止しました。",
    "possibleCauses": [
      "冷媒ガス不足による過熱運転",
      "室外機ショートサーキットまたは通風閉塞による凝縮圧過昇",
      "保護サーモスイッチ自体の断線・接点不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外機の吸込・吹出障害物確認",
        "detail": "室外機前面や背面の閉塞、フィンの目詰まりがないか点検。"
      },
      {
        "step": 2,
        "title": "冷媒圧力測定",
        "detail": "マニホールドゲージを接続し、ガス欠による高低圧過熱がないか測定。"
      }
    ],
    "resetMethod": "温度低下後、電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "P02",
      "保護サーモ",
      "圧縮機過熱",
      "過負荷",
      "ケースサーモ"
    ]
  },
  {
    "id": "pana-p03",
    "code": "P03",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "圧縮機吐出ガス温度過昇異常",
    "urgency": "high",
    "description": "圧縮機の吐出ガス温度が規定値（約115℃〜120℃以上）を超過したため保護停止しました。",
    "possibleCauses": [
      "冷媒ガス漏れ・不足（ガス欠運転）",
      "電子膨張弁の開度固着・絞り不良",
      "吐出ガス温度サーミスタ不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "冷媒圧力・過熱度確認",
        "detail": "ゲージ圧力を測定し、低圧低下・高過熱度（ガス欠症状）がないか確認。"
      },
      {
        "step": 2,
        "title": "膨張弁パルス確認",
        "detail": "電子膨張弁コイルの通電・駆動音があるか点検。"
      }
    ],
    "resetMethod": "冷媒漏れ修理・補充後、電源リセット。",
    "keywords": [
      "P03",
      "吐出過熱",
      "吐出温度",
      "ガス欠",
      "冷媒不足"
    ]
  },
  {
    "id": "pana-p04",
    "code": "P04",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "高圧スイッチ作動（高圧圧力異常・業務用）",
    "urgency": "high",
    "description": "室外機の高圧圧力開閉器が作動し、圧縮機を保護停止しました。",
    "possibleCauses": [
      "室外フィン目詰まり",
      "室外ファン停止",
      "閉鎖弁全閉",
      "過充填"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィン洗浄とバルブ確認",
        "detail": "室外フィン清掃、弁全開確認。"
      }
    ],
    "resetMethod": "高圧低下後、電源リセット。",
    "keywords": [
      "P04",
      "高圧スイッチ",
      "高圧異常",
      "圧力開閉器"
    ]
  },
  {
    "id": "pana-p05",
    "code": "P05",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "電源逆相・欠相検知（業務用）",
    "urgency": "high",
    "description": "三相電源の逆相または欠相を検知し、圧縮機の逆回転防止のため停止しました。",
    "possibleCauses": [
      "一次側三相電源の相順間違い",
      "ブレーカー欠相"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "検相確認",
        "detail": "検相器で相回転を確認し2線を入れ替え。"
      }
    ],
    "resetMethod": "結線修正後、電源再投入。",
    "keywords": [
      "P05",
      "逆相",
      "欠相",
      "業務用"
    ]
  },
  {
    "id": "pana-p09",
    "code": "P09",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "天井パネルコネクタ接続不良",
    "urgency": "medium",
    "description": "天井カセット形室内機の化粧パネルに接続されるコネクタ（ルーバー、表示部等）が未接続または接触不良です。",
    "possibleCauses": [
      "化粧パネルコネクタの差し込み忘れ・半嵌合",
      "ルーバー用ハーネスの断線・挟み込み",
      "室内機制御基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "パネルコネクタ確認",
        "detail": "天井パネルから室内電装箱へのコネクタ（CN-DISP, CN-LOUVER等）が確実にロックされているか確認。"
      }
    ],
    "resetMethod": "コネクタ確実接続後、リモコンリセット。",
    "keywords": [
      "P09",
      "天井パネル",
      "化粧パネル",
      "コネクタ抜け",
      "ルーバー配線"
    ]
  },
  {
    "id": "pana-p10",
    "code": "P10",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "ドレン水位異常（フロートスイッチ作動・業務用）",
    "urgency": "high",
    "description": "業務用室内機ドレンパンの満水を検知し、フロートスイッチが作動しました。",
    "possibleCauses": [
      "ドレンポンプ故障",
      "ドレン配管スライム詰まり",
      "フロートSW固着"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ドレンパン確認",
        "detail": "満水なら手動排水し配管バキューム清掃。"
      },
      {
        "step": 2,
        "title": "フロート導通測定",
        "detail": "テスターで接点開閉チェック。"
      }
    ],
    "resetMethod": "排水後、電源リセット。",
    "keywords": [
      "P10",
      "ドレン",
      "水位",
      "フロート",
      "水漏れ",
      "排水"
    ]
  },
  {
    "id": "pana-p12",
    "code": "P12",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室内機",
    "title": "室内DCファンモータ異常",
    "urgency": "high",
    "description": "室内DCファンモータの回転数が所定値以下、または回転フィードバック信号が途絶え拘束停止しました。",
    "possibleCauses": [
      "シロッコファンへの異物挟み込み・接触",
      "室内ファンモータ内部のホールIC・コイル不良",
      "室内制御基板のファン駆動電源不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し点検",
        "detail": "電源OFF状態でシロッコファンを手で回し、引っかかりや擦れ音がないか確認。"
      },
      {
        "step": 2,
        "title": "モータコネクタ電圧測定",
        "detail": "基板〜ファンコネクタ間のDC電圧（DC300V系、Vcc15V、回転指令Vsp）をテスター確認。"
      }
    ],
    "resetMethod": "モータまたは基板交換後、電源リセット。",
    "keywords": [
      "P12",
      "室内ファン",
      "DCファン",
      "ファンロック",
      "回転異常"
    ]
  },
  {
    "id": "pana-p22",
    "code": "P22",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "室外送風機（ファンモータ）異常",
    "urgency": "high",
    "description": "室外ファンモータが拘束回転不能、または強風による逆回転・基板ファン駆動回路異常を検知しました。",
    "possibleCauses": [
      "室外プロペラファンへの異物挟み込み・凍結ロック",
      "強風（台風や季節風の吹き込み）による逆回転過負荷",
      "室外ファンモータ故障・基板ヒューズ溶断"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "プロペラファンの回転確認",
        "detail": "手で回して軽く回転するか、ガードへの干渉がないか確認。"
      },
      {
        "step": 2,
        "title": "ファンモータ抵抗測定",
        "detail": "モータ巻線抵抗およびリード線の断線・焼損を点検。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "P22",
      "室外ファン",
      "ファンモータ",
      "プロペラ",
      "逆風"
    ]
  },
  {
    "id": "pana-p26",
    "code": "P26",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "圧縮機インバータ過電流遮断（IDC動作）",
    "urgency": "high",
    "description": "インバータ回路に許容値を超える直流過電流（IDC）が流れたことを検知し、パワーモジュール保護のため即時停止しました。",
    "possibleCauses": [
      "室外機インバータ基板（IPMパワートランジスタ）の短絡破損",
      "圧縮機モータ内部ショート・巻線間短絡",
      "閉鎖弁全閉での運転開始による極度高圧"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "閉鎖弁の開状態確認",
        "detail": "液管・ガス管のサービスバルブが全開になっているか確認。"
      },
      {
        "step": 2,
        "title": "圧縮機メガ測定",
        "detail": "端子配線を外し、圧縮機端子とアース間の絶縁抵抗（1MΩ以上必須）および相間抵抗を測定。"
      },
      {
        "step": 3,
        "title": "IPM素子導通チェック",
        "detail": "インバータ基板のP-U, P-V, P-WおよびN-U, N-V, N-W間のダイオード導通・短絡をテスター点検。"
      }
    ],
    "resetMethod": "基板または圧縮機交換後、電源リセット。",
    "keywords": [
      "P26",
      "過電流",
      "IDC",
      "IPM",
      "インバータ破損",
      "パワトラ"
    ]
  },
  {
    "id": "pana-p29",
    "code": "P29",
    "maker": "panasonic",
    "makerName": "パナソニック",
    "unit": "室外機",
    "title": "インバータ圧縮機始動不良（位置検出異常・起動失敗）",
    "urgency": "high",
    "description": "室外機のインバーター圧縮機を起動する際、所定時間内に圧縮機が回転を開始しない、または位置検出信号が得られない場合に検知して即時停止します。",
    "possibleCauses": [
      "圧縮機（コンプレッサー）のメカロック・焼き付き・絶縁劣化",
      "室外機インバーター制御基板（IPDU基板）の故障・パワーモジュール（IPM）不良",
      "圧縮機動力線（U・V・W相）の抜け・断線・端子ネジ緩み・欠相",
      "冷媒過充填または液バックによる液圧縮ロック",
      "DCCT（直流電流センサー）検出回路の故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "起動音・振動の確認",
        "detail": "電源リセット後、圧縮機起動時に『ブーン』という唸り音や振動だけで回転せず停止するか確認。"
      },
      {
        "step": 2,
        "title": "動力配線・端子部の点検",
        "detail": "ブレーカー遮断後、インバータ基板から圧縮機端子台までのU・V・W線に端子緩み、コネクタ抜け、焼け焦げ、断線がないか確認。"
      },
      {
        "step": 3,
        "title": "圧縮機単体の巻線抵抗・メガ測定",
        "detail": "端子配線を外し、U-V, V-W, W-U相間の抵抗値が均一か（アンバランスがないか）、および各端子とアース間の絶縁抵抗（メガ測定：1MΩ以上）を測定。異常値なら圧縮機交換。"
      },
      {
        "step": 4,
        "title": "インバータ基板（IPDU）の出力点検",
        "detail": "圧縮機本体に異常がない場合、基板側のパワーモジュール（IPM）素子短絡・欠相出力の可能性が高いため、室外機インバータ基板を交換。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→3分後ON。重故障のため再発時は運転停止し圧縮機または基板の交換が必要。",
    "keywords": [
      "P29",
      "始動不良",
      "圧縮機ロック",
      "コンプレッサー",
      "インバータ",
      "位置検出",
      "室外機",
      "IPDU",
      "欠相",
      "起動失敗"
    ]
  },
  {
    "id": "toshiba-04",
    "code": "04",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "通信・その他",
    "title": "シリアル信号異常（室内-室外間通信異常）",
    "urgency": "high",
    "description": "東芝室内機自己診断コード04（E04相当）。室内機と室外機間のシリアル通信信号が届いていません。",
    "possibleCauses": [
      "渡り線の誤配線・断線",
      "室外機ブレーカーOFF",
      "通信回路故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外電源と配線確認",
        "detail": "室外ブレーカー投入と1-2-3番端子確認。"
      }
    ],
    "resetMethod": "配線修復後、電源リセット。",
    "keywords": [
      "04",
      "シリアル通信",
      "渡り線",
      "自己診断"
    ]
  },
  {
    "id": "toshiba-08",
    "code": "08",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "ドレン水位異常（フロートスイッチ作動）",
    "urgency": "high",
    "description": "東芝自己診断コード08（P10相当）。ドレンパン水位が規定を超えて停止しました。",
    "possibleCauses": [
      "ドレンポンプ故障",
      "ドレン配管詰まり",
      "フロート固着"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "排水と通水テスト",
        "detail": "ドレンパン排水および配管バキューム清掃。"
      }
    ],
    "resetMethod": "排水後、電源リセット。",
    "keywords": [
      "08",
      "ドレン",
      "水位",
      "フロート",
      "水漏れ"
    ]
  },
  {
    "id": "toshiba-0a",
    "code": "0A",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "室内ファンモータ異常（拘束・ロック）",
    "urgency": "high",
    "description": "室内機自己診断コード0A（P01相当）。室内ファンの回転数が検出できません。",
    "possibleCauses": [
      "ファンへの異物挟み込み",
      "モータ固着",
      "基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "手回し点検",
        "detail": "ファンが軽く回るか点検。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "0A",
      "室内ファン",
      "自己診断"
    ]
  },
  {
    "id": "toshiba-0c",
    "code": "0C",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "室内吸込温度センサ (TA) 異常",
    "urgency": "medium",
    "description": "室内吸込センサ（TA）の断線または短絡です（F10相当）。",
    "possibleCauses": [
      "TAセンサ断線・外れ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗測定",
        "detail": "テスターで抵抗測定。"
      }
    ],
    "resetMethod": "センサ交換後、リセット。",
    "keywords": [
      "0C",
      "TA",
      "吸込センサ"
    ]
  },
  {
    "id": "toshiba-c05",
    "code": "C05",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "通信・その他",
    "title": "集中制御機器通信異常（送信異常）",
    "urgency": "medium",
    "description": "TCC-LINK集中制御機器ラインで信号送信ができません。",
    "possibleCauses": [
      "集中配線の断線・ショート",
      "集中機器の電源遮断",
      "終端抵抗重複"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "集中ライン配線確認",
        "detail": "端子の緩みおよび終端抵抗設定確認。"
      }
    ],
    "resetMethod": "配線修正後、再起動。",
    "keywords": [
      "C05",
      "集中制御",
      "TCC-LINK"
    ]
  },
  {
    "id": "toshiba-e01",
    "code": "E01",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "リモコン",
    "title": "リモコン-室内機通信異常（室内機受信不良）",
    "urgency": "high",
    "description": "ワイヤードリモコンと室内機間の通信において室内機が信号を受信できません。",
    "possibleCauses": [
      "リモコン線の断線・接触不良",
      "リモコン故障",
      "基板故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "A-B端子電圧測定",
        "detail": "室内機A-B端子間のDC電圧測定。"
      }
    ],
    "resetMethod": "配線修復後、電源リセット。",
    "keywords": [
      "E01",
      "リモコン",
      "通信",
      "A-B端子"
    ]
  },
  {
    "id": "toshiba-e04",
    "code": "E04",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "通信・その他",
    "title": "室内-室外間通信異常（シリアルエラー）",
    "urgency": "high",
    "description": "室内機と室外機間のシリアル通信が成立していません。",
    "possibleCauses": [
      "室内外渡り線の誤配線・緩み",
      "室外機電源遮断",
      "基板通信回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外通電ランプ確認",
        "detail": "室外機への通電確認と2-3番DC電圧測定。"
      }
    ],
    "resetMethod": "配線修正後、電源リセット。",
    "keywords": [
      "E04",
      "シリアル",
      "通信異常",
      "渡り線"
    ]
  },
  {
    "id": "toshiba-f01",
    "code": "F01",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "室内熱交センサ (TCJ) 異常",
    "urgency": "medium",
    "description": "室内熱交換器の配管温度センサ（TCJセンサ）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TCJサーミスタの断線・ショート",
      "コネクタ外れ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗測定",
        "detail": "テスターで抵抗測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "F01",
      "TCJ",
      "熱交センサ",
      "サーミスタ"
    ]
  },
  {
    "id": "toshiba-f02",
    "code": "F02",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "室内熱交温度センサ（TC）異常",
    "urgency": "medium",
    "description": "室内熱交換器の液側温度センサ（TC）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TCサーミスタ素子の断線・ショート",
      "室内基板コネクタ抜け・接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "TCサーミスタ抵抗測定",
        "detail": "コネクタを外し、抵抗値（25℃で約10kΩ）を測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "F02",
      "TCセンサ",
      "室内熱交",
      "サーミスタ"
    ]
  },
  {
    "id": "toshiba-f04",
    "code": "F04",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "吐出温度センサ (TD1) 異常",
    "urgency": "high",
    "description": "室外機圧縮機の吐出温度センサ（TD1）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TD1センサ断線・ショート",
      "ホルダー脱落"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "取付確認と抵抗測定",
        "detail": "固定状態確認および抵抗測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "F04",
      "TD1",
      "吐出センサ",
      "室外機"
    ]
  },
  {
    "id": "toshiba-f06",
    "code": "F06",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "室外熱交温度センサ（TE/TS）異常",
    "urgency": "medium",
    "description": "室外機熱交換器の温度センサ（TE/TS）の断線または短絡を検知しました。",
    "possibleCauses": [
      "室外熱交サーミスタ不良",
      "室外基板コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "テスターで温度抵抗特性を点検。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "F06",
      "TEセンサ",
      "TSセンサ",
      "室外熱交"
    ]
  },
  {
    "id": "toshiba-f08",
    "code": "F08",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "室外外気温センサ（TO）異常",
    "urgency": "low",
    "description": "室外機外気温度センサ（TO）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TOサーミスタ断線・ショート",
      "リード線の腐食・断線"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "25℃で約10kΩを示すか確認。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "F08",
      "TOセンサ",
      "外気温度",
      "外気温サーミスタ"
    ]
  },
  {
    "id": "toshiba-h01",
    "code": "H01",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "コンプレッサーブレークダウン（圧縮機破損・過電流）",
    "urgency": "high",
    "description": "圧縮機モータの過電流、モータロック、またはインバータ破損による停止です。",
    "possibleCauses": [
      "圧縮機焼き付き・ロック",
      "圧縮機モータ地絡・短絡",
      "IGBTパワトラ破損"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "メガ測定",
        "detail": "圧縮機アース間メガ測定（1MΩ以上）。"
      },
      {
        "step": 2,
        "title": "巻線抵抗測定",
        "detail": "各相間バランス確認。"
      }
    ],
    "resetMethod": "部品交換後、電源リセット。",
    "keywords": [
      "H01",
      "コンプレッサー破損",
      "過電流",
      "ブレークダウン",
      "ロック"
    ]
  },
  {
    "id": "toshiba-h02",
    "code": "H02",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "圧縮機メカロック異常",
    "urgency": "high",
    "description": "圧縮機の回転が機械的に拘束され、起動トルクをかけても回転しない状態を検知しました。",
    "possibleCauses": [
      "圧縮機内部のベアリング焼き付き・ピストンロック",
      "液冷媒寝込みによる液圧縮ロック",
      "クランクケースヒータ断線"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "クランクケースヒータ通電確認",
        "detail": "ヒータに通電され圧縮機底部が温まっているか確認。"
      },
      {
        "step": 2,
        "title": "圧縮機交換判断",
        "detail": "均圧後も唸るだけで起動しない場合は圧縮機交換。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→5分後ON。",
    "keywords": [
      "H02",
      "圧縮機ロック",
      "コンプレッサー焼き付き",
      "ロック"
    ]
  },
  {
    "id": "toshiba-h03",
    "code": "H03",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "室外機電流検出回路異常",
    "urgency": "medium",
    "description": "室外基板の電流検出センサー（CT回路）において、圧縮機停止中にもかかわらず電流値を検知するなど回路異常を検出しました。",
    "possibleCauses": [
      "室外制御基板（IPDU基板）の電流検出アンプ不良",
      "CTセンサの断線・特性ズレ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "基板交換",
        "detail": "CT一体型基板のため、室外制御基板（IPDU）を交換。"
      }
    ],
    "resetMethod": "基板交換後、電源リセット。",
    "keywords": [
      "H03",
      "電流検出",
      "CT回路",
      "IPDU"
    ]
  },
  {
    "id": "toshiba-h06",
    "code": "H06",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "室外機低圧系保護動作（低圧カット）",
    "urgency": "high",
    "description": "冷凍サイクルの低圧圧力が異常低下（設定値約0.03〜0.05MPa以下）し、低圧スイッチが作動しました。",
    "possibleCauses": [
      "冷媒ガス漏れ・全ガス欠",
      "電子膨張弁の全閉固着・ストレーナ閉塞",
      "低圧圧力スイッチ自体の接点不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "低圧ゲージ圧力測定",
        "detail": "マニホールドを接続し、配管内の残留ガス圧力を測定。"
      },
      {
        "step": 2,
        "title": "ガス漏れ箇所検知",
        "detail": "フレア接続部、熱交Uベンド等のリークチェック。"
      }
    ],
    "resetMethod": "ガス漏れ修理・真空引き冷媒定量充填後、電源リセット。",
    "keywords": [
      "H06",
      "低圧保護",
      "低圧カット",
      "ガス漏れ",
      "ガス欠"
    ]
  },
  {
    "id": "toshiba-p01",
    "code": "P01",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "室内ファンモータ異常",
    "urgency": "high",
    "description": "室内ファンモータの過電流保護、またはモータロックを検知しました。",
    "possibleCauses": [
      "ファンへの異物噛み込み",
      "モータベアリング固着",
      "基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し確認",
        "detail": "スムーズに回るか確認。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "P01",
      "室内ファン",
      "モータロック"
    ]
  },
  {
    "id": "toshiba-p03",
    "code": "P03",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "吐出温度異常（TD1過昇）",
    "urgency": "high",
    "description": "圧縮機吐出管温度（TD1）が異常上昇（約115℃以上）したため保護停止しました。",
    "possibleCauses": [
      "冷媒ガス不足・ガス漏れ",
      "電子膨張弁詰まり"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ガス圧測定",
        "detail": "マニホールドで低圧測定。"
      }
    ],
    "resetMethod": "ガス補充後、電源リセット。",
    "keywords": [
      "P03",
      "吐出過昇",
      "TD1",
      "ガス欠"
    ]
  },
  {
    "id": "toshiba-p04",
    "code": "P04",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "高圧スイッチ作動（高圧圧力過昇）",
    "urgency": "high",
    "description": "高圧圧力スイッチ（約4.15MPa）が作動し保護停止しました。",
    "possibleCauses": [
      "室外フィン目詰まり",
      "室外ファン停止",
      "閉鎖弁全閉",
      "冷媒過充填"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィン清掃とバルブ確認",
        "detail": "室外フィン水洗い、弁全開確認。"
      }
    ],
    "resetMethod": "高圧低下後、電源リセット。",
    "keywords": [
      "P04",
      "高圧スイッチ",
      "高圧異常",
      "熱交目詰まり"
    ]
  },
  {
    "id": "toshiba-p05",
    "code": "P05",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "電源逆相・欠相異常",
    "urgency": "high",
    "description": "三相電源の相順間違い（逆相）または1相抜け（欠相）を検知しました。",
    "possibleCauses": [
      "電源相順間違い",
      "ブレーカー欠相"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "検相器確認",
        "detail": "相回転確認と配線入替。"
      }
    ],
    "resetMethod": "配線修正後、電源投入。",
    "keywords": [
      "P05",
      "逆相",
      "欠相"
    ]
  },
  {
    "id": "toshiba-p10",
    "code": "P10",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "ドレン水位異常（フロートスイッチ作動）",
    "urgency": "high",
    "description": "ドレンパン内満水をフロートスイッチが検知し、水漏れ防止停止しました。",
    "possibleCauses": [
      "ドレンポンプ故障",
      "配管スライム詰まり",
      "フロート固着"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "水位確認と排水",
        "detail": "ドレンパンの水位確認と排水。"
      },
      {
        "step": 2,
        "title": "配管吸引清掃",
        "detail": "バキューム清掃と通水テスト。"
      }
    ],
    "resetMethod": "排水後、電源リセット。",
    "keywords": [
      "P10",
      "ドレン水位",
      "フロート",
      "水漏れ",
      "排水詰まり"
    ]
  },
  {
    "id": "toshiba-p12",
    "code": "P12",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室内機",
    "title": "室内ファンモータ異常",
    "urgency": "high",
    "description": "室内DCファンモータの過電流、または回転数フィードバック信号の途絶を検知して停止しました。",
    "possibleCauses": [
      "ファンへの異物接触・軸受けベアリング固着",
      "室内ファンモータ故障",
      "室内機基板のファン駆動回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの回転確認",
        "detail": "手でファンを回して軽く回るか点検。"
      },
      {
        "step": 2,
        "title": "ファンモータ印加電圧確認",
        "detail": "基板〜ファンコネクタ間のDC電圧を点検。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "P12",
      "室内ファン",
      "ファン異常",
      "ファンロック"
    ]
  },
  {
    "id": "toshiba-p15",
    "code": "P15",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "ガス漏れ検知（冷媒不足）",
    "urgency": "high",
    "description": "運転中の温度差および負荷条件から冷媒ガス不足を検知しました。",
    "possibleCauses": [
      "フレア部等の冷媒漏れ",
      "閉鎖弁全閉",
      "膨張弁詰まり"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧力測定",
        "detail": "マニホールドゲージでガス圧測定。"
      }
    ],
    "resetMethod": "ガス漏れ修理・冷媒規定充填後、電源リセット。",
    "keywords": [
      "P15",
      "ガス漏れ",
      "冷媒不足",
      "ガス欠"
    ]
  },
  {
    "id": "toshiba-p19",
    "code": "P19",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "四方弁切替異常（冷暖切替不良）",
    "urgency": "medium",
    "description": "冷房/暖房の運転切替指令に対し、室内熱交換器温度の変化が正常に得られず四方弁の切替不良と判断しました。",
    "possibleCauses": [
      "四方弁本体のスライド固着・不良",
      "四方弁電磁コイルの断線・コネクタ抜け",
      "室外機基板の四方弁リレー出力不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "四方弁コイル導通・電圧測定",
        "detail": "暖房運転時にコイルへAC100V/200Vが出力されているか、コイル抵抗（約1kΩ〜2kΩ）があるか確認。"
      }
    ],
    "resetMethod": "コイルまたは弁交換後、電源リセット。",
    "keywords": [
      "P19",
      "四方弁",
      "冷暖切替",
      "暖まらない",
      "冷えない"
    ]
  },
  {
    "id": "toshiba-p20",
    "code": "P20",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "高圧保護動作（高圧カット）",
    "urgency": "high",
    "description": "室外機高圧圧力スイッチが作動（設定値約3.8〜4.15MPa超過）し、冷凍サイクル保護停止しました。",
    "possibleCauses": [
      "室外熱交フィンの極度な目詰まり・ショートサーキット",
      "室外ファンモータ不回転",
      "冷媒過充填・電子膨張弁全閉固着"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外熱交換器フィンの汚れ確認",
        "detail": "背面のアルミフィンが埃で塞がれていないか点検・水洗い清掃。"
      },
      {
        "step": 2,
        "title": "高圧圧力測定",
        "detail": "マニホールドゲージで高圧圧力を測定。"
      }
    ],
    "resetMethod": "放熱改善後、電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "P20",
      "高圧保護",
      "高圧カット",
      "凝縮圧",
      "ショートサーキット"
    ]
  },
  {
    "id": "toshiba-p22",
    "code": "P22",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "室外ファンモータ異常",
    "urgency": "high",
    "description": "室外ファンモータの過電流、モータロック、またはファン基板異常を検知しました。",
    "possibleCauses": [
      "プロペラ異物挟み込み",
      "モータ内部故障",
      "ファン基板ヒューズ溶断"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し確認",
        "detail": "スムーズに回るか確認。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "P22",
      "室外ファン",
      "ファンロック",
      "モータ異常"
    ]
  },
  {
    "id": "toshiba-p26",
    "code": "P26",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "室外機インバータIdc動作（瞬時過電流）",
    "urgency": "high",
    "description": "室外機インバータIPDU主回路に瞬間的な過電流が流れ、IPM素子保護のため即座に停止しました。",
    "possibleCauses": [
      "IPDU基板内部のパワートランジスタ（IPM）短絡破損",
      "圧縮機モータ内部ショート・巻線地絡",
      "電源の急峻な瞬時電圧低下・欠相"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機メガ測定",
        "detail": "圧縮機配線を外し、端子-アース間のメガ抵抗（1MΩ以上）を測定。"
      },
      {
        "step": 2,
        "title": "IPDU基板のダイオードチェック",
        "detail": "U/V/W相とP/N端子間の短絡導通をテスター測定。"
      }
    ],
    "resetMethod": "部品交換後、電源リセット。",
    "keywords": [
      "P26",
      "Idc",
      "インバータ過電流",
      "IPDU",
      "パワトラ"
    ]
  },
  {
    "id": "toshiba-p29",
    "code": "P29",
    "maker": "toshiba",
    "makerName": "東芝",
    "unit": "室外機",
    "title": "圧縮機位置検出回路系異常（室外機IPDU異常）",
    "urgency": "high",
    "description": "室外機IPDU（インバータ基板）が圧縮機のローター回転位置を正常に検出できず、圧縮機の起動・駆動制御が不能になり保護停止します。",
    "possibleCauses": [
      "圧縮機（コンプレッサー）本体の内部ロック・焼き付き・コイル断線",
      "室外機IPDU基板（インバータ基板）の位置検出回路不良・パワートランジスタ破損",
      "圧縮機接続端子（U, V, W相）のネジ緩み・接触不良・外れ",
      "瞬時電圧低下や外来ノイズによる一時的な誤検出"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源リセット・再起動確認",
        "detail": "エアコンの元電源（ブレーカー）をOFFにし、約3分待機後に再投入。再発するか確認（一時ノイズであれば復帰する場合あり）。"
      },
      {
        "step": 2,
        "title": "圧縮機U/V/W相の接続点検",
        "detail": "室外機の電源を遮断し、IPDU基板と圧縮機端子台の接続ネジ緩み、端子の焼け焦げ、コネクタ抜けがないか点検。"
      },
      {
        "step": 3,
        "title": "圧縮機の抵抗測定（単体チェック）",
        "detail": "圧縮機端子のU-V、V-W、W-U相間抵抗を測定し不平衡がないか確認。また各端子と大地（アース）間の絶縁抵抗をメガテスターで測定（1MΩ以上必須）。"
      },
      {
        "step": 4,
        "title": "IPDU基板の点検・交換",
        "detail": "圧縮機単体で異常がない場合は、IPDU基板内部の位置検出回路またはスイッチング素子の不良のため、IPDU基板を交換。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→3分後再投入。再発時は無理な連続通電を中止し点検。",
    "keywords": [
      "P29",
      "位置検出",
      "IPDU",
      "圧縮機",
      "コンプレッサー",
      "インバータ",
      "室外機",
      "ロック",
      "始動不良"
    ]
  },
  {
    "id": "mitsu-6602",
    "code": "6602",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "通信・その他",
    "title": "M-NET通信送信プロセッサ異常（City Multiビルマルチ）",
    "urgency": "high",
    "description": "ビル用マルチ等のM-NET伝送線で送信プロセッサがビジー状態で送信不能です。",
    "possibleCauses": [
      "M-NET線の短絡・地絡・強電誤印加",
      "基板通信LSI故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "伝送線電圧測定",
        "detail": "M1-M2端子間DC電圧（通常DC24〜30V）測定。"
      }
    ],
    "resetMethod": "伝送線修復後、電源リセット。",
    "keywords": [
      "6602",
      "M-NET",
      "伝送異常",
      "City Multi",
      "ビルマルチ",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-6607",
    "code": "6607",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "通信・その他",
    "title": "M-NET無応答（相手機器応答なし・City Multi）",
    "urgency": "high",
    "description": "M-NET通信において指定アドレスの機器から応答がありません。",
    "possibleCauses": [
      "相手側電源OFF",
      "伝送線断線",
      "アドレス設定ミス"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "相手機器電源確認",
        "detail": "通電確認および導通チェック。"
      }
    ],
    "resetMethod": "電源投入・配線復旧後、自動復旧。",
    "keywords": [
      "6607",
      "M-NET",
      "無応答",
      "アドレス",
      "ビルマルチ",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-heavy-e1",
    "code": "E1",
    "maker": "mitsubishi",
    "makerName": "三菱重工",
    "unit": "リモコン",
    "title": "リモコン通信異常（セゾンエアコン・重工）",
    "urgency": "high",
    "description": "三菱重工セゾンエアコンにおいてリモコンとの通信が途絶しました。",
    "possibleCauses": [
      "リモコン線断線",
      "リモコン基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "リモコン線導通確認",
        "detail": "端子の接触と断線チェック。"
      }
    ],
    "resetMethod": "配線修復後、電源リセット。",
    "keywords": [
      "E1",
      "リモコン通信",
      "三菱重工",
      "セゾン"
    ]
  },
  {
    "id": "mitsu-heavy-e39",
    "code": "E39",
    "maker": "mitsubishi",
    "makerName": "三菱重工",
    "unit": "室外機",
    "title": "高圧圧力異常（高圧SW作動・重工セゾン）",
    "urgency": "high",
    "description": "三菱重工セゾンエアコンにおいて室外機高圧スイッチ（63H1）が作動し停止しました。",
    "possibleCauses": [
      "室外熱交目詰まり",
      "室外ファン停止",
      "閉鎖弁全閉",
      "過充填"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィン洗浄とバルブ確認",
        "detail": "室外フィン清掃、閉鎖弁確認。"
      }
    ],
    "resetMethod": "高圧低下後、電源リセット。",
    "keywords": [
      "E39",
      "高圧スイッチ",
      "三菱重工",
      "セゾン",
      "高圧異常"
    ]
  },
  {
    "id": "mitsu-heavy-e5",
    "code": "E5",
    "maker": "mitsubishi",
    "makerName": "三菱重工",
    "unit": "通信・その他",
    "title": "室内室外間通信異常（シリアルエラー・重工セゾン）",
    "urgency": "high",
    "description": "三菱重工セゾンエアコンにおいて室内機と室外機間の通信が成立しません。",
    "possibleCauses": [
      "内外渡り線の断線・誤配線",
      "室外電源OFF"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "渡り線接続確認",
        "detail": "端子台配線確認。"
      }
    ],
    "resetMethod": "配線修正後、電源リセット。",
    "keywords": [
      "E5",
      "内外通信",
      "三菱重工",
      "セゾン"
    ]
  },
  {
    "id": "mitsu-e6",
    "code": "E6",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "通信・その他",
    "title": "室内/室外通信異常（室内機受信不良・Mr.SLIM）",
    "urgency": "high",
    "description": "室内機が室外機からの通信信号を受信できません。",
    "possibleCauses": [
      "渡り線S1-S2-S3の誤配線・断線",
      "室外機電源遮断",
      "基板通信回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外機電源確認",
        "detail": "室外機ブレーカーの投入確認。"
      },
      {
        "step": 2,
        "title": "端子台確認",
        "detail": "S1-S2-S3の端子接続とS2-S3間DC電圧測定。"
      }
    ],
    "resetMethod": "配線修復後、電源リセット。",
    "keywords": [
      "E6",
      "通信異常",
      "S1-S2-S3",
      "渡り線",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-heavy-e9",
    "code": "E9",
    "maker": "mitsubishi",
    "makerName": "三菱重工",
    "unit": "室内機",
    "title": "ドレン水位異常（フロートSW作動・重工セゾン）",
    "urgency": "high",
    "description": "三菱重工セゾンエアコンにおいてドレン水位上昇によりフロートSWが作動しました。",
    "possibleCauses": [
      "ドレンポンプ故障",
      "配管スライム詰まり",
      "フロート固着"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ドレンパン確認",
        "detail": "手動排水および通水バキューム清掃。"
      }
    ],
    "resetMethod": "排水後、電源リセット。",
    "keywords": [
      "E9",
      "ドレン",
      "水位",
      "三菱重工",
      "セゾン",
      "フロート"
    ]
  },
  {
    "id": "mitsu-ea",
    "code": "EA",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "システム",
    "title": "内外接続誤配線・室内ユニット台数オーバー",
    "urgency": "high",
    "description": "室内機と室外機を結ぶ伝送線の接続台数が許容数を超過、または内外配線が誤接続されています。",
    "possibleCauses": [
      "室内機の接続台数オーバー（規定台数超過）",
      "系統が異なる室外機伝送線との混触・クロス配線"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "伝送配線ルート確認",
        "detail": "室外機と室内機の冷媒系統と伝送線系統が一致しているか点検。"
      }
    ],
    "resetMethod": "配線修正後、電源リセット。",
    "keywords": [
      "EA",
      "誤配線",
      "台数オーバー",
      "伝送線",
      "系統違い"
    ]
  },
  {
    "id": "mitsu-eb",
    "code": "Eb",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "システム",
    "title": "内外接続誤配線（テレコ配線・外れ）",
    "urgency": "high",
    "description": "室内外接続線の極性違い（テレコ）、端子台のA/B線逆接続、または端子外れを検知しました。",
    "possibleCauses": [
      "端子台（S1, S2, S3またはA, B）の結線間違い",
      "渡り線の芯線折れ・接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "端子台の番号確認",
        "detail": "室内側と室外側の端子番号が1対1で正しく一致しているか確認。"
      }
    ],
    "resetMethod": "結線修正後、電源ブレーカー再投入。",
    "keywords": [
      "Eb",
      "テレコ",
      "誤配線",
      "端子逆",
      "接続不良"
    ]
  },
  {
    "id": "mitsu-p1",
    "code": "P1",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "吸込空気温度センサ (TH1) 異常（Mr.SLIM/霧ヶ峰）",
    "urgency": "medium",
    "description": "室内機吸込空気サーミスタ（TH1）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TH1サーミスタの断線・ショート",
      "コネクタ抜け"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "25℃で約15kΩを示すか測定。"
      }
    ],
    "resetMethod": "センサ交換後、リモコン運転/停止で復帰。",
    "keywords": [
      "P1",
      "TH1",
      "吸込センサ",
      "室温",
      "サーミスタ",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-p2",
    "code": "P2",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "配管液温センサ (TH2) 異常（Mr.SLIM）",
    "urgency": "medium",
    "description": "室内熱交換器の液管サーミスタ（TH2）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TH2サーミスタ断線・ショート",
      "ホルダー脱落"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗測定",
        "detail": "テスターで抵抗測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "P2",
      "TH2",
      "液管センサ",
      "配管温度",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-p4",
    "code": "P4",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "ドレンセンサ異常 / ドレン水位異常（Mr.SLIM）",
    "urgency": "high",
    "description": "室内機ドレンセンサの作動、またはセンサ自体の断線を検知しました。",
    "possibleCauses": [
      "ドレンパン満水",
      "ドレンポンプ故障",
      "センサ故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ドレン水位点検",
        "detail": "手動排水および配管バキューム清掃。"
      }
    ],
    "resetMethod": "排水後、電源リセット。",
    "keywords": [
      "P4",
      "ドレンセンサ",
      "ドレン水位",
      "水漏れ",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-p5",
    "code": "P5",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "ドレンポンプ過電流 / ドレン満水異常（Mr.SLIM）",
    "urgency": "high",
    "description": "ドレンポンプの動作不良、過電流、または満水保護停止です。",
    "possibleCauses": [
      "ドレンポンプ固着・断線",
      "配管スライム詰まり"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ポンプ通水テスト",
        "detail": "ポンプが回転して排水するか確認。"
      }
    ],
    "resetMethod": "排水・ポンプ交換後、電源リセット。",
    "keywords": [
      "P5",
      "ドレンポンプ",
      "満水",
      "排水異常",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-p6",
    "code": "P6",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "凍結防止 / 過熱保護作動（Mr.SLIM）",
    "urgency": "medium",
    "description": "冷房時の室内熱交凍結保護、または暖房過熱保護が連続作動しました。",
    "possibleCauses": [
      "フィルター目詰まり（風量不足）",
      "ファン回転低下",
      "冷媒不足"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィルター清掃",
        "detail": "フィルター汚れ除去と風量確認。"
      }
    ],
    "resetMethod": "清掃後、電源リセット。",
    "keywords": [
      "P6",
      "凍結防止",
      "過熱保護",
      "風量低下",
      "フィルター詰まり",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-p8",
    "code": "P8",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "配管温度異常（冷媒漏れ・ガス不足・逆相・Mr.SLIM）",
    "urgency": "high",
    "description": "運転開始後一定時間経過しても配管温度が変化せず、冷媒漏れまたは逆相と判定しました。",
    "possibleCauses": [
      "冷媒ガス漏れ・ガス欠",
      "閉鎖弁開け忘れ",
      "電源逆相"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源相順確認",
        "detail": "検相器で正相（R-S-T）か確認。"
      },
      {
        "step": 2,
        "title": "冷媒圧力確認",
        "detail": "ゲージでガス圧測定。"
      }
    ],
    "resetMethod": "逆相修正またはガス補充後、電源リセット。",
    "keywords": [
      "P8",
      "配管温度",
      "ガス漏れ",
      "逆相",
      "冷媒不足",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-p9",
    "code": "P9",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "室内配管温度サーミスタ（TH5二相管）異常",
    "urgency": "medium",
    "description": "室内機熱交換器の二相配管部温度サーミスタ（TH5）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TH5サーミスタの断線・ショート",
      "室内基板コネクタの接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗測定",
        "detail": "25℃で約5kΩを示すかテスター測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "P9",
      "TH5",
      "配管サーミスタ",
      "二相管"
    ]
  },
  {
    "id": "mitsu-pa",
    "code": "PA",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "強制圧縮機停止（ドレン漏水検知）",
    "urgency": "high",
    "description": "室内機の漏水検知センサ、またはフロートスイッチが作動し、水漏れ事故防止のため強制停止しました。",
    "possibleCauses": [
      "ドレンパンの満水・オーバーフロー",
      "ドレンポンプ故障・配管勾配不良",
      "漏水センサ電極の短絡・水濡れ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ドレンパン確認・排水",
        "detail": "ドレンパンを点検し、溜まっている水をバキューム清掃。"
      }
    ],
    "resetMethod": "水抜き乾燥後、電源リセット。",
    "keywords": [
      "PA",
      "漏水検知",
      "水漏れ",
      "強制停止",
      "ドレン"
    ]
  },
  {
    "id": "mitsu-pb",
    "code": "PB",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室内機",
    "title": "室内ファンモータ異常",
    "urgency": "high",
    "description": "室内ファンモータが回転しない、または回転数が異常低下したことを検知して停止しました。",
    "possibleCauses": [
      "ファンへの異物噛み込み",
      "ファンモータ断線・故障",
      "室内制御基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し確認",
        "detail": "軽く回転するか点検。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "PB",
      "室内ファン",
      "ファンモータ",
      "ファンロック"
    ]
  },
  {
    "id": "mitsu-u1",
    "code": "U1",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "高圧異常（高圧圧力スイッチ作動・Mr.SLIM）",
    "urgency": "high",
    "description": "室外機高圧圧力スイッチ（63H）が作動し、保護停止しました。",
    "possibleCauses": [
      "室外フィン目詰まり",
      "室外ファン停止",
      "閉鎖弁全閉",
      "過充填"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィン洗浄",
        "detail": "室外フィンの高圧洗浄とファン回転確認。"
      }
    ],
    "resetMethod": "高圧低下後、電源リセット。",
    "keywords": [
      "U1",
      "高圧異常",
      "63H",
      "高圧スイッチ",
      "熱交目詰まり",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-u2",
    "code": "U2",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "吐出温度異常 / 過熱度異常（Mr.SLIM）",
    "urgency": "high",
    "description": "圧縮機吐出管温度が異常上昇（約115℃以上）したため保護停止しました。",
    "possibleCauses": [
      "冷媒ガス不足",
      "電子膨張弁（LEV）不良",
      "吐出サーミスタ（TH4）不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "冷媒圧力確認",
        "detail": "低圧圧力測定とガス漏れ探査。"
      }
    ],
    "resetMethod": "ガス補充後、電源リセット。",
    "keywords": [
      "U2",
      "吐出温度",
      "過熱度",
      "TH4",
      "ガス不足",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-u3",
    "code": "U3",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "室外機放熱板サーミスタ（TH8）異常",
    "urgency": "medium",
    "description": "パワーモジュール冷却用放熱板温度サーミスタ（TH8）の断線または短絡を検知しました。",
    "possibleCauses": [
      "TH8サーミスタ不良",
      "室外基板コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "サーミスタ抵抗値を測定。"
      }
    ],
    "resetMethod": "センサ交換後、電源リセット。",
    "keywords": [
      "U3",
      "TH8",
      "放熱板",
      "ヒートシンク"
    ]
  },
  {
    "id": "mitsu-u4",
    "code": "U4",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "放熱板サーミスタ / 放熱板過熱異常（Mr.SLIM）",
    "urgency": "high",
    "description": "パワートランジスタ冷却フィンの過熱、または放熱板サーミスタの異常です。",
    "possibleCauses": [
      "冷却フィンの目詰まり",
      "室外ファン風量不足",
      "グリス乾燥"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "フィン清掃",
        "detail": "放熱フィンの埃清掃。"
      }
    ],
    "resetMethod": "冷却後、電源リセット。",
    "keywords": [
      "U4",
      "放熱板",
      "フィン過熱",
      "インバータ",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-u5",
    "code": "U5",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "インバータ過電流 / バス電圧異常（Mr.SLIM）",
    "urgency": "high",
    "description": "インバータ回路に過大電流が流れたか、DCバスバー電圧の異常を検知しました。",
    "possibleCauses": [
      "圧縮機モータ絶縁不良・短絡・ロック",
      "IPM破損"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機メガ測定",
        "detail": "アース間メガ測定（1MΩ以上）。"
      }
    ],
    "resetMethod": "部品交換後、電源リセット。",
    "keywords": [
      "U5",
      "インバータ過電流",
      "IPM",
      "圧縮機短絡",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-u8",
    "code": "U8",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "室外ファンモータ異常（Mr.SLIM）",
    "urgency": "high",
    "description": "室外ファンモータの回転数が検出できない、またはモータロックを検知しました。",
    "possibleCauses": [
      "異物噛み込み",
      "モータ固着・断線",
      "ファンインバータ基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ファンの手回し確認",
        "detail": "スムーズに回るか点検。"
      }
    ],
    "resetMethod": "モータ交換後、電源リセット。",
    "keywords": [
      "U8",
      "室外ファン",
      "ファンロック",
      "モータ異常",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-ue",
    "code": "UE",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "高圧圧力低下異常（冷媒不足・弁閉・Mr.SLIM）",
    "urgency": "high",
    "description": "運転中にもかかわらず高圧圧力が規定値まで上昇しないため停止しました。",
    "possibleCauses": [
      "冷媒ガス漏れ",
      "閉鎖弁全閉",
      "電子膨張弁不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "バルブとガス圧確認",
        "detail": "弁全開確認および圧力測定。"
      }
    ],
    "resetMethod": "ガス補充後、電源リセット。",
    "keywords": [
      "UE",
      "高圧低下",
      "ガス不足",
      "ガス漏れ",
      "三菱電機"
    ]
  },
  {
    "id": "mitsu-uf",
    "code": "UF",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "圧縮機過電流遮断（起動時ロック検知）",
    "urgency": "high",
    "description": "圧縮機起動時にモータ回転数が立ち上がらず、大電流が流れてロック保護遮断しました。",
    "possibleCauses": [
      "圧縮機の内部焼き付き・メカロック",
      "長期停止による液冷媒寝込み",
      "インバータ基板出力欠相"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機単体点検",
        "detail": "U-V-W相間抵抗・絶縁抵抗を測定し、不良なら圧縮機交換。"
      }
    ],
    "resetMethod": "圧縮機交換後、電源リセット。",
    "keywords": [
      "UF",
      "起動ロック",
      "圧縮機ロック",
      "焼き付き"
    ]
  },
  {
    "id": "mitsu-up",
    "code": "UP",
    "maker": "mitsubishi",
    "makerName": "三菱電機",
    "unit": "室外機",
    "title": "圧縮機過電流遮断（オーバーカレント）",
    "urgency": "high",
    "description": "圧縮機に過大な電流が流れ、主回路過電流保護（OCR）が動作して停止しました。",
    "possibleCauses": [
      "圧縮機ロック・過負荷",
      "電源電圧の著しい低下",
      "室外インバータパワーモジュール不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源電圧・相間電圧測定",
        "detail": "定格電圧（三相200V）が供給されているか確認。"
      },
      {
        "step": 2,
        "title": "圧縮機抵抗測定",
        "detail": "巻線抵抗・メガを測定。"
      }
    ],
    "resetMethod": "原因解消後、電源リセット。",
    "keywords": [
      "UP",
      "過電流",
      "オーバーカレント",
      "過負荷"
    ]
  },
  {
    "id": "hitachi-01",
    "code": "01",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "室内吸込空気サーミスタ異常",
    "urgency": "medium",
    "description": "室内機の吸込空気温度サーミスタ（センサ）の断線または短絡（ショート）を検知しました。",
    "possibleCauses": [
      "吸込空気サーミスタの断線または短絡",
      "サーミスタコネクタ（CN4等）の接触不良・外れ",
      "室内機プリント基板のサーミスタ入力回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "コネクタ接続点検",
        "detail": "室内機基板の吸込サーミスタコネクタが確実に挿入されているか確認。"
      },
      {
        "step": 2,
        "title": "サーミスタ抵抗値測定",
        "detail": "コネクタを外し、テスターでサーミスタ単体の抵抗値を測定（25℃時：約10kΩ〜15kΩ目安。0Ωなら短絡、∞Ωなら断線）。"
      },
      {
        "step": 3,
        "title": "部品交換",
        "detail": "抵抗値異常ならサーミスタを交換。抵抗値正常なら室内機基板を交換。"
      }
    ],
    "resetMethod": "サーミスタ復旧後、電源ブレーカーOFF→3分後ONまたはリモコンでリセット。",
    "keywords": [
      "01",
      "1",
      "吸込",
      "サーミスタ",
      "室内",
      "温度センサ",
      "日立",
      "hitachi"
    ]
  },
  {
    "id": "hitachi-02",
    "code": "02",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "室内熱交換器配管液管サーミスタ異常",
    "urgency": "medium",
    "description": "室内熱交換器の液管温度サーミスタ（凍結防止サーミスタ）の断線または短絡を検知しました。",
    "possibleCauses": [
      "室内液管サーミスタの断線または短絡",
      "サーミスタ配線の挟み込み・被覆破損",
      "基板コネクタの接触不良",
      "室内機プリント基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "サーミスタ抵抗値点検",
        "detail": "室内機基板の熱交サーミスタコネクタを外し、テスターで抵抗値を測定（正常時：25℃で約10kΩ〜15kΩ）。"
      },
      {
        "step": 2,
        "title": "配線・取り付け状態確認",
        "detail": "感温部が配管ホルダーに密着固定されているか、配線の断線・腐食がないか点検。"
      },
      {
        "step": 3,
        "title": "交換判定",
        "detail": "抵抗値異常時はサーミスタ交換、基板側回路故障時は室内機基板交換。"
      }
    ],
    "resetMethod": "部品交換・接続確認後、電源再投入またはリモコン運転操作。",
    "keywords": [
      "02",
      "2",
      "熱交換器",
      "液管",
      "凍結防止",
      "配管サーミスタ",
      "日立"
    ]
  },
  {
    "id": "hitachi-03",
    "code": "03",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "システム",
    "title": "室内外ユニット間伝送異常",
    "urgency": "high",
    "description": "室内機と室外機間の通信が一定時間途絶したか、ノイズ・誤配線・電源異常により通信不能になっています。",
    "possibleCauses": [
      "室内外渡り配線（線番誤り・断線・緩み・接触不良）",
      "室外機への電源未供給（室外機ブレーカー落ち・ヒューズ溶断）",
      "三相電源の相順異常（逆相・欠相）",
      "外来電磁ノイズ混入（強電線との並行配管）",
      "室内機または室外機制御基板の通信回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外機電源確認",
        "detail": "室外機の電源ブレーカーがONになっているか、端子台(R,S,T / L,N)に正常電圧がきているかテスターで測定。"
      },
      {
        "step": 2,
        "title": "渡り配線・線番確認",
        "detail": "室内機端子台(1-2-3)と室外機端子台(1-2-3)の接続が一致しているか、渡り線間の通信電圧(DC10V〜24V脈動)を確認。"
      },
      {
        "step": 3,
        "title": "シールド線・アース点検",
        "detail": "通信線のアース接地状態を確認し、ノイズ源となる動力線から離隔されているか点検。"
      }
    ],
    "resetMethod": "配線・電源修正後、室内機・室外機双方のブレーカーを落とし3分後再投入。",
    "keywords": [
      "03",
      "3",
      "通信",
      "伝送",
      "室内外",
      "渡り線",
      "シリアル",
      "日立"
    ]
  },
  {
    "id": "hitachi-04",
    "code": "04",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外インバーター伝送異常",
    "urgency": "high",
    "description": "室外機のメイン制御基板とインバーター制御基板（パワー基板）間の通信異常を検知しました。",
    "possibleCauses": [
      "メイン基板〜インバーター基板間の通信ケーブル接触不良・抜け",
      "インバーター基板の電源ヒューズ断線",
      "インバーター基板または室外メイン制御基板の故障",
      "ノイズフィルター基板の異常"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "基板間ハーネス接続点検",
        "detail": "室外制御基板とインバーター基板を繋ぐフラットケーブル/コネクタの緩み・半抜けを確認。"
      },
      {
        "step": 2,
        "title": "基板ヒューズ導通点検",
        "detail": "インバーター基板上のガラス管ヒューズが溶断していないかテスターで導通測定。"
      },
      {
        "step": 3,
        "title": "基板交換",
        "detail": "ハーネス接続正常・ヒューズ正常なら、インバーター基板または室外制御基板を交換。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "04",
      "4",
      "インバーター",
      "伝送",
      "基板間",
      "通信",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-05",
    "code": "05",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "電源相順異常（逆相・欠相）",
    "urgency": "high",
    "description": "三相200V電源の相順が逆相、または1相が欠相しているため機器保護のために停止しています。",
    "possibleCauses": [
      "主電源配線の逆相接続（R相とT相等の入れ替わり）",
      "電源の1相欠相（ヒューズ断、ブレーカー不良、電線断線）",
      "室外機相検出回路（制御基板）の故障",
      "電源受電電圧の著しい不平衡"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "受電電圧・各相間電圧測定",
        "detail": "室外機主電源端子台(R, S, T)にて、R-S, S-T, T-R間の線間電圧が正常に約200Vあるかテスターで測定（欠相の確認）。"
      },
      {
        "step": 2,
        "title": "相順テスターによる検相",
        "detail": "検相器を用いて正相(R-S-T)か確認。逆相の場合は主電源を遮断し、2線を入れ替えて正相に修正。"
      },
      {
        "step": 3,
        "title": "基板点検",
        "detail": "電源電圧および相順が正常なのに発報する場合は、室外制御基板の相検出部不良のため基板交換。"
      }
    ],
    "resetMethod": "相順・電源修正後、ブレーカーを再投入。",
    "keywords": [
      "05",
      "5",
      "逆相",
      "欠相",
      "電源",
      "相順",
      "三相",
      "200V",
      "日立"
    ]
  },
  {
    "id": "hitachi-06",
    "code": "06",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "インバーター電圧異常（電圧低下・過電圧）",
    "urgency": "high",
    "description": "インバーターの直流母線電圧（DC電圧）が規定値以下に低下、または過昇したことを検知しました。",
    "possibleCauses": [
      "受電電圧の低下（他大型機器起動による瞬時電圧降下、電圧180V以下）",
      "受電電圧の過昇（サージ、240V以上）",
      "瞬時停電（瞬停）",
      "インバーター基板（平滑電解コンデンサ、DC電圧検出回路）不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "受電電圧の監視測定",
        "detail": "圧縮機起動時に電源電圧が急激に180V以下等にドロップしないかテスターで確認。"
      },
      {
        "step": 2,
        "title": "DC母線電圧測定",
        "detail": "インバーター基板の平滑コンデンサ端子間（P-N間）でDC約280V〜330Vの直流電圧が正常に出ているか測定。"
      },
      {
        "step": 3,
        "title": "基板交換",
        "detail": "受電電圧正常でDC電圧検出値が異常ならインバーター基板を交換。"
      }
    ],
    "resetMethod": "電源ブレーカーOFF→3分後ON。",
    "keywords": [
      "06",
      "6",
      "電圧低下",
      "過電圧",
      "インバーター",
      "DC母線",
      "瞬停",
      "日立"
    ]
  },
  {
    "id": "hitachi-07",
    "code": "07",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "圧縮機吐出ガス温度過昇異常",
    "urgency": "critical",
    "description": "圧縮機の吐出管温度が規定温度（約115℃〜125℃以上）を超過したため、圧縮機焼き付き防止で緊急停止しました。",
    "possibleCauses": [
      "冷媒ガス漏れ・冷媒不足（ガス欠による冷却不足）",
      "室外電子膨張弁の開度不良・詰まり",
      "冷媒配管の折れ・潰れ・詰まり",
      "吐出ガス温度サーミスタの特性ズレ・感温部外れ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "冷媒圧力・低圧測定",
        "detail": "ゲージマニホールドを接続して冷媒圧力を点検。低圧が異常に低い場合はガス漏れを疑う。"
      },
      {
        "step": 2,
        "title": "ガス漏れ箇所の検知",
        "detail": "フレア接続部、配管溶接部、熱交換器の油ジミ・冷媒リークテスター点検を実施。"
      },
      {
        "step": 3,
        "title": "電子膨張弁・サーミスタ点検",
        "detail": "電子膨張弁コイルの抵抗値および吐出サーミスタの抵抗値特性ズレがないか確認。"
      }
    ],
    "resetMethod": "冷媒修理または部品交換後、リセット操作。",
    "keywords": [
      "07",
      "7",
      "吐出温度",
      "過昇",
      "ガス漏れ",
      "冷媒不足",
      "圧縮機",
      "膨張弁",
      "日立"
    ]
  },
  {
    "id": "hitachi-08",
    "code": "08",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外吐出ガスサーミスタ異常",
    "urgency": "medium",
    "description": "圧縮機吐出管に取り付けられた吐出サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "吐出サーミスタの断線または短絡",
      "高温によるサーミスタ経年劣化・被覆熱劣化",
      "室外制御基板コネクタの接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "サーミスタ抵抗値測定",
        "detail": "基板コネクタを外し、吐出サーミスタの抵抗値を測定（常温時目安：数10kΩ〜100kΩ程度。機種仕様書参照）。"
      },
      {
        "step": 2,
        "title": "サーミスタ交換",
        "detail": "断線(∞Ω)または短絡(0Ω)の場合は吐出サーミスタを交換。"
      }
    ],
    "resetMethod": "サーミスタ交換後、電源再投入。",
    "keywords": [
      "08",
      "8",
      "吐出サーミスタ",
      "断線",
      "室外",
      "温度センサ",
      "日立"
    ]
  },
  {
    "id": "hitachi-09",
    "code": "09",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外高圧圧力センサ異常",
    "urgency": "medium",
    "description": "室外機の高圧圧力センサの断線、短絡、または出力電圧範囲外を検知しました。",
    "possibleCauses": [
      "高圧圧力センサの故障",
      "センサ配線の断線・コネクタ外れ",
      "室外機制御基板のセンサ入力回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "センサコネクタ点検",
        "detail": "室外制御基板の高圧圧力センサコネクタの接続状態を確認。"
      },
      {
        "step": 2,
        "title": "センサ出力DC電圧測定",
        "detail": "電源投入時、センサの出力電圧（DC0.5V〜4.5V）をテスターで測定し、ゲージ圧力と照合。"
      },
      {
        "step": 3,
        "title": "センサ交換",
        "detail": "センサ出力が0Vまたは5Vに張り付いている場合は高圧圧力センサを交換。"
      }
    ],
    "resetMethod": "センサ交換後、電源再投入。",
    "keywords": [
      "09",
      "9",
      "高圧センサ",
      "圧力センサ",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-11",
    "code": "11",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "室内吸込空気温度サーミスタ異常",
    "urgency": "medium",
    "description": "室内ユニットの吸込空気温度サーミスタの特性異常または断線・ショートを検知しました。",
    "possibleCauses": [
      "吸込サーミスタ素子の特性ズレ・故障",
      "サーミスタ配線の断線・コネクタ接触不良",
      "室内機プリント基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "コネクタ導通・抵抗値点検",
        "detail": "吸込サーミスタ単体の抵抗値を測定し、実室温と照合（25℃時：約15kΩ）。"
      },
      {
        "step": 2,
        "title": "サーミスタ交換",
        "detail": "抵抗値特性が外れている場合はサーミスタを交換。"
      }
    ],
    "resetMethod": "部品交換後、リモコン運転操作またはブレーカーリセット。",
    "keywords": [
      "11",
      "吸込温度",
      "室内サーミスタ",
      "日立"
    ]
  },
  {
    "id": "hitachi-12",
    "code": "12",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "室内吹出空気温度サーミスタ異常",
    "urgency": "medium",
    "description": "室内吹出空気温度サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "吹出温度サーミスタの故障・断線",
      "コネクタ接触不良",
      "室内機基板の入力回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "吹出サーミスタ抵抗値測定",
        "detail": "テスターで吹出サーミスタの抵抗値を測定し、断線・短絡を判定。"
      },
      {
        "step": 2,
        "title": "サーミスタ交換",
        "detail": "異常値ならサーミスタを交換。"
      }
    ],
    "resetMethod": "交換後、リセット操作。",
    "keywords": [
      "12",
      "吹出温度",
      "サーミスタ",
      "室内",
      "日立"
    ]
  },
  {
    "id": "hitachi-13",
    "code": "13",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "室内熱交換器凍結保護作動",
    "urgency": "medium",
    "description": "冷房または除湿運転時、室内熱交換器温度が0℃以下に低下し、熱交換器の氷結・破損を防ぐために停止しました。",
    "possibleCauses": [
      "室内エアフィルターの極度なホコリ目詰まり（風量不足）",
      "室内ファンモータの低速回転・停止",
      "冷媒ガス不足（蒸発圧力低下による過冷却）",
      "室内凍結保護サーミスタの特性ズレ"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "エアフィルター・ファン清掃",
        "detail": "室内機のフィルターおよび熱交換器フィンの汚れ・目詰まりを清掃。"
      },
      {
        "step": 2,
        "title": "冷媒圧時点検",
        "detail": "低圧圧力が過度に低下していないかマニホールドで点検（ガス漏れの有無）。"
      }
    ],
    "resetMethod": "フィルター清掃または氷解凍後、リモコンで再起動。",
    "keywords": [
      "13",
      "凍結保護",
      "氷結",
      "室内熱交",
      "風量不足",
      "日立"
    ]
  },
  {
    "id": "hitachi-14",
    "code": "14",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "室内配管ガス管サーミスタ異常",
    "urgency": "medium",
    "description": "室内熱交換器のガス管サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "ガス管サーミスタの断線または短絡",
      "配管ホルダーからのサーミスタ脱落",
      "基板コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定とホルダー固定点検",
        "detail": "ガス管サーミスタの抵抗値測定および配管への密着状態を点検。"
      },
      {
        "step": 2,
        "title": "交換",
        "detail": "断線・短絡時はサーミスタ交換。"
      }
    ],
    "resetMethod": "電源再投入。",
    "keywords": [
      "14",
      "ガス管",
      "配管サーミスタ",
      "室内",
      "日立"
    ]
  },
  {
    "id": "hitachi-19",
    "code": "19",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "室内ファンモータ保護作動・回転数異常",
    "urgency": "high",
    "description": "室内ファンモータがロックしているか、規定回転数に達しない（ファン過電流または回転センサ異常）ため停止しました。",
    "possibleCauses": [
      "ファンモータの焼き付き・ベアリングロック",
      "シロッコファン/プロペラへの異物噛み込み",
      "ファンモータ内部のホールIC（回転センサ）不良",
      "室内機プリント基板のファン駆動回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "手動回転確認",
        "detail": "電源を切り、室内ファンを手で回して軽くスムーズに回るか確認（引っ掛かり・異音の有無）。"
      },
      {
        "step": 2,
        "title": "ファンモータ巻線抵抗測定",
        "detail": "ファンモータコネクタを抜き、相間抵抗値が均一か測定。"
      },
      {
        "step": 3,
        "title": "モータまたは基板交換",
        "detail": "手動回転が重い・巻線異常ならモータ交換。モータ正常で回らないなら室内基板交換。"
      }
    ],
    "resetMethod": "異物除去または部品交換後、電源再投入。",
    "keywords": [
      "19",
      "室内ファン",
      "ファンモータ",
      "回転数",
      "ロック",
      "日立"
    ]
  },
  {
    "id": "hitachi-20",
    "code": "20",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外圧縮機上部サーミスタ異常",
    "urgency": "medium",
    "description": "圧縮機ヘッド（天頂部）に取り付けられた圧縮機上部サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "圧縮機上部サーミスタの断線または短絡",
      "サーミスタ配線の熱劣化",
      "室外制御基板コネクタの接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "サーミスタ抵抗値測定",
        "detail": "コネクタを外し、上部サーミスタ単体の抵抗値を測定し、断線(∞Ω)または短絡(0Ω)を確認。"
      },
      {
        "step": 2,
        "title": "交換",
        "detail": "異常値ならサーミスタを交換。"
      }
    ],
    "resetMethod": "交換後、電源再投入。",
    "keywords": [
      "20",
      "圧縮機上部",
      "コンプレッサーサーミスタ",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-21",
    "code": "21",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外高圧圧力センサ特性異常",
    "urgency": "medium",
    "description": "室外機の高圧圧力センサ特性異常を検知しました。",
    "possibleCauses": [
      "高圧圧力センサ内部不良",
      "コネクタ緩み・接触不良",
      "室外機基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "センサ電圧チェック",
        "detail": "ゲージマニホールドの指針圧力とセンサ出力電圧の相関をチェック。"
      },
      {
        "step": 2,
        "title": "交換",
        "detail": "圧力との不一致時はセンサ交換。"
      }
    ],
    "resetMethod": "電源再投入。",
    "keywords": [
      "21",
      "高圧センサ",
      "圧力センサ",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-22",
    "code": "22",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外外気温度サーミスタ異常",
    "urgency": "low",
    "description": "室外機の外気温度サーミスタの断線または短絡を検知しました。",
    "possibleCauses": [
      "外気サーミスタの断線または短絡",
      "雨水侵入によるコネクタ腐食・接触不良",
      "室外制御基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "外気サーミスタ抵抗値測定",
        "detail": "室外基板コネクタを外し、外気温と照合して抵抗値を点検（25℃時：約10kΩ〜15kΩ）。"
      },
      {
        "step": 2,
        "title": "交換",
        "detail": "断線・短絡なら外気サーミスタを交換。"
      }
    ],
    "resetMethod": "交換後、リセット。",
    "keywords": [
      "22",
      "外気温",
      "外気サーミスタ",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-23",
    "code": "23",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外第2吐出ガスサーミスタ異常",
    "urgency": "medium",
    "description": "複数圧縮機搭載機において、第2圧縮機の吐出ガス温度サーミスタ断線または短絡を検知しました。",
    "possibleCauses": [
      "第2吐出サーミスタ断線・短絡",
      "コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "第2吐出サーミスタの抵抗値を測定し、正常値から外れていれば交換。"
      }
    ],
    "resetMethod": "部品交換後、リセット。",
    "keywords": [
      "23",
      "第2吐出",
      "吐出サーミスタ",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-24",
    "code": "24",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外熱交換器配管液管サーミスタ異常",
    "urgency": "medium",
    "description": "室外熱交換器の液管温度サーミスタ（霜取り・過冷却制御用）の断線または短絡を検知しました。",
    "possibleCauses": [
      "室外熱交サーミスタの断線・ショート",
      "配線被覆の擦れ・断線",
      "コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "抵抗値測定",
        "detail": "テスターでサーミスタ抵抗値を測定（正常時：25℃で約10kΩ〜15kΩ）。"
      },
      {
        "step": 2,
        "title": "交換",
        "detail": "異常値ならサーミスタを交換。"
      }
    ],
    "resetMethod": "交換後、電源再投入。",
    "keywords": [
      "24",
      "熱交サーミスタ",
      "室外液管",
      "霜取り",
      "日立"
    ]
  },
  {
    "id": "hitachi-29",
    "code": "29",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外低圧圧力センサ異常",
    "urgency": "medium",
    "description": "室外機の低圧圧力センサの断線または短絡を検知しました。",
    "possibleCauses": [
      "低圧圧力センサの故障",
      "センサ配線断線・コネクタ外れ",
      "室外基板のセンサ入力回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "低圧センサ出力電圧測定",
        "detail": "マニホールドの低圧圧力とセンサ出力DC電圧（DC0.5V〜4.5V）を照合。"
      },
      {
        "step": 2,
        "title": "交換",
        "detail": "電圧固定・出力なしなら低圧センサを交換。"
      }
    ],
    "resetMethod": "交換後、電源再投入。",
    "keywords": [
      "29",
      "低圧センサ",
      "圧力センサ",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-31",
    "code": "31",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "システム",
    "title": "室内外機種不一致・能力設定異常",
    "urgency": "high",
    "description": "室内機と室外機の組み合わせが不正であるか、能力設定ディップスイッチの設定誤りを検知しました。",
    "possibleCauses": [
      "室内機と室外機の冷媒種・インバーター仕様不一致",
      "室内機の合計容量が室外機の許容接続容量を超過",
      "基板交換時の能力設定ディップスイッチ（DSW）未設定または設定誤り"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "ディップスイッチ設定確認",
        "detail": "室内機および室外機制御基板の能力設定スイッチ（DSW）が、旧基板や機種仕様書通りの位置になっているか確認。"
      },
      {
        "step": 2,
        "title": "接続室内機容量合計確認",
        "detail": "マルチエアコンの場合、接続されている全室内機の馬力合計が室外機許容範囲内か確認。"
      }
    ],
    "resetMethod": "ディップスイッチ設定修正後、電源を必ず一度遮断して再投入。",
    "keywords": [
      "31",
      "機種不一致",
      "能力設定",
      "ディップスイッチ",
      "容量オーバー",
      "日立"
    ]
  },
  {
    "id": "hitachi-32",
    "code": "32",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "システム",
    "title": "他系統室内外通信異常（系統間伝送異常）",
    "urgency": "high",
    "description": "集中管理リモコンまたは複数冷媒系統システムにおいて、別系統ユニットとの通信途絶を検知しました。",
    "possibleCauses": [
      "系統間通信線（H-LINK線）の断線・短絡",
      "他系統室外機の電源OFF",
      "終端抵抗ピン（ターミネータ）の重複設定または未設定"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "他系統室外機電源確認",
        "detail": "システム内のすべての室外機ブレーカーがONになっているか確認。"
      },
      {
        "step": 2,
        "title": "H-LINK配線および終端抵抗確認",
        "detail": "H-LINK通信線の導通を確認し、終端抵抗（DSW）がシステム全体で1箇所のみONになっているか点検。"
      }
    ],
    "resetMethod": "電源ON・配線修正後、全電源リセット。",
    "keywords": [
      "32",
      "系統間通信",
      "H-LINK",
      "集中管理",
      "日立"
    ]
  },
  {
    "id": "hitachi-35",
    "code": "35",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "システム",
    "title": "室内ユニットアドレス重複設定異常",
    "urgency": "high",
    "description": "同一冷媒系統内の複数の室内ユニットで、同じ室内ユニットアドレスが設定されています。",
    "possibleCauses": [
      "室内機基板の冷媒系統/号機設定ロータリースイッチ(RSW/DSW)の重複",
      "試運転時・増設時のアドレス設定誤り"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "各室内機のアドレススイッチ確認",
        "detail": "同一冷媒配管系統に接続されている全室内機の制御基板ロータリースイッチ(RSW1, DSW)を確認し、番号の重複を解消（0〜15等）。"
      }
    ],
    "resetMethod": "アドレス修正後、全室内外機のブレーカーを落として再投入。",
    "keywords": [
      "35",
      "アドレス重複",
      "ロータリースイッチ",
      "RSW",
      "日立"
    ]
  },
  {
    "id": "hitachi-38",
    "code": "38",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外機保護検出基板異常",
    "urgency": "high",
    "description": "室外機の保護検出回路または制御基板自身のハードウェア異常を検知しました。",
    "possibleCauses": [
      "室外機制御基板の演算マイコン・メモリ異常",
      "外来高圧サージ・雷ノイズ混入",
      "基板コネクタ接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源リセット",
        "detail": "室外機ブレーカーをOFFにし、約3分後に再投入して正常復帰するか確認。"
      },
      {
        "step": 2,
        "title": "基板交換",
        "detail": "電源再投入後も直ちに38が表示される場合は室外制御基板を交換。"
      }
    ],
    "resetMethod": "電源再投入。",
    "keywords": [
      "38",
      "保護基板",
      "室外基板",
      "マイコン",
      "日立"
    ]
  },
  {
    "id": "hitachi-39",
    "code": "39",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外圧縮機過電流遮断異常（瞬時過電流）",
    "urgency": "critical",
    "description": "圧縮機に瞬時大電流（過電流）が流れ、パワートランジスタ（IPM）保護回路が作動して停止しました。",
    "possibleCauses": [
      "圧縮機内部の焼き付き・メカニカルロック",
      "インバーター基板（IPMパワートランジスタ）の短絡破損",
      "圧縮機モータ巻線の絶縁破壊・短絡",
      "冷媒液バック運転による液圧縮"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機絶縁抵抗・巻線抵抗測定",
        "detail": "圧縮機端子(U, V, W)の配線を外し、U-アース間の絶縁抵抗(メガテスター、1MΩ以上)および相間抵抗(各相数Ωで均一)を測定。"
      },
      {
        "step": 2,
        "title": "インバーターIPM導通点検",
        "detail": "インバーター基板のP-U,V,W間およびN-U,V,W間のダイオード導通をテスターで点検し短絡の有無を確認。"
      },
      {
        "step": 3,
        "title": "部品交換",
        "detail": "圧縮機ロックまたは巻線短絡時は圧縮機交換。IPM短絡時はインバーター基板を交換。"
      }
    ],
    "resetMethod": "原因部品交換後、リセット。",
    "keywords": [
      "39",
      "過電流",
      "圧縮機ロック",
      "IPM",
      "インバーター",
      "日立"
    ]
  },
  {
    "id": "hitachi-41",
    "code": "41",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "高圧圧力過昇異常（高圧カット作動）",
    "urgency": "critical",
    "description": "冷凍サイクルの高圧圧力が規定値（約4.15MPa）を超過し、高圧圧力スイッチが作動しました。",
    "possibleCauses": [
      "室外機熱交換器の極度な目詰まり・汚れ（ホコリ、落葉、ゴミ）",
      "室外ファンモータ停止・ファン破損・強風逆回転",
      "冷媒の過充填（チャージオーバー）",
      "室外機周囲のショートサーキット（風の跳ね返り）",
      "高圧圧力スイッチ自体の接点不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "室外熱交換器とファンの点検",
        "detail": "室外機背面のフィンが目詰まりしていないか清掃。運転時にファンが正常回転しているか確認。"
      },
      {
        "step": 2,
        "title": "高圧圧力測定",
        "detail": "マニホールドを接続し、実高圧圧力を測定。高圧が跳ね上がっている場合は熱交換不良または過充填。"
      },
      {
        "step": 3,
        "title": "高圧スイッチ導通確認",
        "detail": "圧力が下がっても高圧スイッチが開いたまま(非導通)ならスイッチ不良。"
      }
    ],
    "resetMethod": "熱交換器清掃または高圧低下後、電源再投入。",
    "keywords": [
      "41",
      "高圧カット",
      "圧力過昇",
      "室外ファン",
      "目詰まり",
      "過充填",
      "日立"
    ]
  },
  {
    "id": "hitachi-42",
    "code": "42",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室内機",
    "title": "高圧圧力過昇異常（暖房時室内熱交保護）",
    "urgency": "high",
    "description": "暖房運転時、室内熱交換器の温度および高圧圧力が異常過昇したため停止しました。",
    "possibleCauses": [
      "室内機エアフィルターの極度な目詰まり",
      "室内ファンモータの停止・風量極小運転",
      "室内機吸込口・吹出口の閉塞（障害物）"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "エアフィルター清掃",
        "detail": "室内機のエアフィルターを外し、ホコリ・汚れを清掃。"
      },
      {
        "step": 2,
        "title": "室内ファン風量点検",
        "detail": "室内ファンが強風設定で正常に吹き出しているか確認。"
      }
    ],
    "resetMethod": "フィルター清掃後、リモコンで再起動。",
    "keywords": [
      "42",
      "暖房高圧",
      "フィルター目詰まり",
      "室内熱交",
      "日立"
    ]
  },
  {
    "id": "hitachi-43",
    "code": "43",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "圧縮機過電流・過負荷異常",
    "urgency": "high",
    "description": "圧縮機の運転電流が許容上限値を継続して超過したため、過負荷保護で停止しました。",
    "possibleCauses": [
      "室外機周囲温度の異常高温（炎天下ショートサーキット）",
      "冷媒過充填による高圧・低圧の過大",
      "圧縮機内部の摺動部摩耗・負荷増大"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "クランプメーターで運転電流測定",
        "detail": "実運転電流を測定し、銘板定格電流と比較。"
      },
      {
        "step": 2,
        "title": "室外機放熱環境の点検",
        "detail": "室外機の風通し、フィンの汚れを改善。"
      }
    ],
    "resetMethod": "放熱改善後、電源再投入。",
    "keywords": [
      "43",
      "圧縮機過電流",
      "過負荷",
      "クランプ",
      "日立"
    ]
  },
  {
    "id": "hitachi-45",
    "code": "45",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "高圧圧力低下異常",
    "urgency": "high",
    "description": "圧縮機運転中にもかかわらず高圧圧力が上がらない（低すぎる）異常を検知しました。",
    "possibleCauses": [
      "重度な冷媒ガス漏れ・ガス欠",
      "四方弁の切替不良（弁内リーク・中間停止）",
      "圧縮機の吸入・吐出バルブ破損（圧縮不良）"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "高圧・低圧の圧力差点検",
        "detail": "マニホールドを接続し、圧縮機運転中に高圧と低圧の差圧が正常に発生しているか確認。"
      },
      {
        "step": 2,
        "title": "冷媒漏れ検知",
        "detail": "冷媒圧力が極端に低ければ配管溶接部やフレア部のリーク点検を実施。"
      },
      {
        "step": 3,
        "title": "四方弁点検",
        "detail": "四方弁コイルの通電状態および弁体の温度差（バイパス有無）を確認。"
      }
    ],
    "resetMethod": "冷媒修理または部品交換後、リセット。",
    "keywords": [
      "45",
      "高圧低下",
      "ガス欠",
      "冷媒漏れ",
      "四方弁",
      "日立"
    ]
  },
  {
    "id": "hitachi-47",
    "code": "47",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "低圧圧力低下防止異常（真空引き運転防止）",
    "urgency": "high",
    "description": "冷凍サイクルの低圧圧力が規定値以下に異常低下し、室内機の凍結や圧縮機破損を防ぐために停止しました。",
    "possibleCauses": [
      "冷媒ガス不足（ガス漏れ）",
      "電子膨張弁の絞りすぎ・目詰まり（閉固着）",
      "冷媒配管の閉塞（配管潰れ、ドライヤー詰まり）",
      "室内ファン停止または極度のフィルター詰まり"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "マニホールドによる低圧圧力測定",
        "detail": "低圧サービスポートでガス圧力を測定し、規定値以下（0.15MPa以下等）に落ちていないか確認。"
      },
      {
        "step": 2,
        "title": "電子膨張弁動作点検",
        "detail": "膨張弁前後の温度差を確認し、弁が開いているか点検。"
      },
      {
        "step": 3,
        "title": "ガス漏れ検査",
        "detail": "配管系統のガス漏れを点検し、規定冷媒量を再充填。"
      }
    ],
    "resetMethod": "ガス漏れ修理・冷媒充填後、電源再投入。",
    "keywords": [
      "47",
      "低圧低下",
      "冷媒不足",
      "ガス漏れ",
      "膨張弁閉塞",
      "凍結",
      "日立"
    ]
  },
  {
    "id": "hitachi-51",
    "code": "51",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "インバーター電流センサ異常（CT異常）",
    "urgency": "medium",
    "description": "インバーター基板上の電流検出センサ（CT）が、圧縮機停止中にもかかわらず電流値を検知するなど異常を示しました。",
    "possibleCauses": [
      "インバーター基板上の電流センサ（CT回路）故障",
      "電流センサコネクタの接触不良",
      "室外機インバーター基板不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "電源リセット",
        "detail": "電源ブレーカーを落として3分後に再投入し、再発するか確認。"
      },
      {
        "step": 2,
        "title": "インバーター基板交換",
        "detail": "再起動直後に51が出る場合はインバーター基板（CT内蔵）を交換。"
      }
    ],
    "resetMethod": "基板交換後、リセット。",
    "keywords": [
      "51",
      "電流センサ",
      "CT異常",
      "インバーター基板",
      "日立"
    ]
  },
  {
    "id": "hitachi-53",
    "code": "53",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "インバーターIPM保護作動（パワートランジスタ異常）",
    "urgency": "critical",
    "description": "インバーターの心臓部であるパワーモジュール（IPM）が過熱、過電流、または駆動電源電圧低下を検知して停止しました。",
    "possibleCauses": [
      "IPM（インテリジェントパワーモジュール）の短絡破損",
      "圧縮機モータの巻線短絡・焼損",
      "インバーター放熱グリス切れ・放熱フィン緩み",
      "室外ファン停止によるインバーターBOX内過熱"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "圧縮機巻線点検",
        "detail": "圧縮機端子(U,V,W)の相間抵抗および絶縁抵抗をメガテスターで測定。"
      },
      {
        "step": 2,
        "title": "IPMダイオード導通測定",
        "detail": "テスターのダイオードレンジでP-U,V,WおよびN-U,V,Wの順方向・逆方向特性を点検。"
      },
      {
        "step": 3,
        "title": "放熱状態点検",
        "detail": "IPMと放熱フィンの密着ネジ緩み、シリコングリスの乾燥がないか確認。"
      }
    ],
    "resetMethod": "不良部品（基板または圧縮機）交換後、電源再投入。",
    "keywords": [
      "53",
      "IPM",
      "パワートランジスタ",
      "過熱",
      "短絡",
      "インバーター",
      "日立"
    ]
  },
  {
    "id": "hitachi-54",
    "code": "54",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "インバーター放熱フィンサーミスタ過熱異常",
    "urgency": "high",
    "description": "インバーターパワートランジスタの放熱フィン温度が異常上昇（約95℃〜105℃以上）したため停止しました。",
    "possibleCauses": [
      "放熱フィンへのホコリ・油汚れ堆積による冷却不良",
      "室外ファンモータの停止・風量不足",
      "インバーター冷却ダクトの詰まり・変形",
      "フィンサーミスタの特性異常"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "放熱フィンの目視点検・清掃",
        "detail": "基板背面のアルミ放熱フィンにホコリが詰まっていないか確認しブラシで清掃。"
      },
      {
        "step": 2,
        "title": "室外ファン運転確認",
        "detail": "室外ファンが正常回転して電装品箱に冷却風が送られているか確認。"
      },
      {
        "step": 3,
        "title": "フィンサーミスタ抵抗値点検",
        "detail": "冷却後も異常表示が消えない場合はフィンサーミスタを点検・交換。"
      }
    ],
    "resetMethod": "冷却・清掃後、電源再投入。",
    "keywords": [
      "54",
      "放熱フィン",
      "フィン温度",
      "インバーター過熱",
      "日立"
    ]
  },
  {
    "id": "hitachi-57",
    "code": "57",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外ファンモータ異常（ファン保護作動）",
    "urgency": "high",
    "description": "室外ファンモータの過電流、ファンロック、または回転数検出異常を検知しました。",
    "possibleCauses": [
      "室外プロペラファンへの異物噛み込み（木の枝、ゴミ、氷結）",
      "強風（台風等）によるファン逆回転起動負荷",
      "室外DCファンモータの故障（ベアリング固着、巻線短絡）",
      "室外ファンコントローラ基板（ファンインバーター）不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "プロペラファンの手動回転点検",
        "detail": "電源を切り、ファンを手で回して軽く回転するか確認（異物・引っ掛かりの有無）。"
      },
      {
        "step": 2,
        "title": "ファンモータコネクタ・電圧点検",
        "detail": "ファンモータ電源電圧（DC280V〜330V）および制御電圧（DC15V）がきているか測定。"
      },
      {
        "step": 3,
        "title": "モータまたはファン基板交換",
        "detail": "モータロック時はモータ交換、電圧出力なしならファン基板交換。"
      }
    ],
    "resetMethod": "異物除去または部品交換後、ブレーカーリセット。",
    "keywords": [
      "57",
      "室外ファン",
      "ファンモータ",
      "DCファン",
      "ロック",
      "日立"
    ]
  },
  {
    "id": "hitachi-58",
    "code": "58",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "室外ファンコントローラ通信異常",
    "urgency": "high",
    "description": "室外メイン基板とファンモータ専用インバーターコントローラ間の通信異常を検知しました。",
    "possibleCauses": [
      "ファンコントローラ基板の電源ヒューズ断線",
      "基板間接続ハーネスの接触不良・外れ",
      "ファンコントローラ基板自体の故障"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "基板間ハーネス接続点検",
        "detail": "制御基板とファン基板間の通信コネクタを点検。"
      },
      {
        "step": 2,
        "title": "ファン基板交換",
        "detail": "配線正常ならファンコントローラ基板を交換。"
      }
    ],
    "resetMethod": "電源再投入。",
    "keywords": [
      "58",
      "ファンコントローラ",
      "ファン基板",
      "室外",
      "日立"
    ]
  },
  {
    "id": "hitachi-c1",
    "code": "C1",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "リモコン",
    "title": "リモコン伝送異常（室内〜リモコン通信エラー）",
    "urgency": "medium",
    "description": "液晶ワイヤードリモコンと室内ユニット間の通信が途絶しました。",
    "possibleCauses": [
      "リモコンコードの断線・挟み込み・ビス打ち込み破損",
      "リモコン端子台（A-B / 1-2）のネジ緩み・接触不良",
      "リモコン自体の基板故障",
      "室内機基板のリモコン通信回路不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "リモコン端子電圧測定",
        "detail": "室内機側リモコン端子台およびリモコン本体端子で、DC約12V〜17Vの通信電圧があるかテスターで測定。"
      },
      {
        "step": 2,
        "title": "仮設線テスト",
        "detail": "短い別線でリモコンを室内機直下に直結し、正常表示するか確認（配線断線の切り分け）。"
      },
      {
        "step": 3,
        "title": "交換",
        "detail": "直結でもNGならリモコンまたは室内機基板を交換。"
      }
    ],
    "resetMethod": "配線修理後、自動復帰または電源再投入。",
    "keywords": [
      "c1",
      "C1",
      "リモコン",
      "伝送",
      "通信エラー",
      "断線",
      "日立"
    ]
  },
  {
    "id": "hitachi-ee",
    "code": "EE",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "室外機",
    "title": "圧縮機保護警報（緊急ロックアウト）",
    "urgency": "critical",
    "description": "重大な冷凍サイクル異常または過電流が短時間内に連続して発生したため、機器保護のためにシステム全体が完全ロックアウト停止しました。",
    "possibleCauses": [
      "圧縮機過電流（アラーム39）の連続発報",
      "高圧過昇（アラーム41）の連続発報",
      "吐出温度過昇（アラーム07）の連続発報",
      "圧縮機内部の重大な機械的破損"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "エラー履歴の確認",
        "detail": "リモコンのチェックモード等で、EE直前に発報していた根本アラーム（07, 39, 41等）を確認。"
      },
      {
        "step": 2,
        "title": "根本原因の修理",
        "detail": "単なる電源リセットでは復帰しない場合があるため、冷媒漏れ・ファン停止・圧縮機破損等の根本原因を完全修理。"
      }
    ],
    "resetMethod": "根本原因修理後、室外機・室内機電源を完全遮断し、5分以上待機後に再投入。",
    "keywords": [
      "ee",
      "EE",
      "保護警報",
      "ロックアウト",
      "緊急停止",
      "圧縮機保護",
      "日立"
    ]
  },
  {
    "id": "hitachi-b1",
    "code": "b1",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "システム",
    "title": "室内ユニットアドレス設定異常",
    "urgency": "medium",
    "description": "室内機基板のアドレス設定が規定の範囲（0〜15または0〜63）を超えているか、設定ミスを検知しました。",
    "possibleCauses": [
      "室内機制御基板のロータリースイッチ(RSW)・ディップスイッチ(DSW)の設定誤り",
      "設定スイッチの接触不良"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "アドレススイッチ設定確認",
        "detail": "室内機基板のRSWおよびDSWの設定値を仕様書に従って正しく再設定。"
      }
    ],
    "resetMethod": "設定修正後、電源を再投入。",
    "keywords": [
      "b1",
      "B1",
      "アドレス設定",
      "室内アドレス",
      "日立"
    ]
  },
  {
    "id": "hitachi-b5",
    "code": "b5",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "システム",
    "title": "室内ユニット接続台数オーバー",
    "urgency": "high",
    "description": "1系統の室外ユニットに接続可能な室内ユニットの上限台数を超えて接続されています。",
    "possibleCauses": [
      "室内ユニット接続台数が室外機許容台数（例：最大16台）を超過",
      "他系統の室内機通信線が誤って混触・渡り接続されている"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "通信配線系統の確認",
        "detail": "室外機端子台から出ている通信線が別系統の冷媒配管系統と混じっていないか渡り配線を追跡確認。"
      },
      {
        "step": 2,
        "title": "接続台数の見直し",
        "detail": "許容台数内に収まるよう配線を分離。"
      }
    ],
    "resetMethod": "配線修正後、全電源を再投入。",
    "keywords": [
      "b5",
      "B5",
      "台数オーバー",
      "接続台数",
      "マルチ",
      "日立"
    ]
  },
  {
    "id": "hitachi-dd",
    "code": "dd",
    "maker": "hitachi",
    "makerName": "日立",
    "unit": "リモコン",
    "title": "リモコン配線誤り（誤接続検知）",
    "urgency": "medium",
    "description": "リモコン配線が誤った端子に接続されているか、他の室内機リモコン線とクロス接続されています。",
    "possibleCauses": [
      "リモコン配線の誤接続",
      "2台リモコン制御時の主・従（親・子）設定誤り"
    ],
    "checkPoints": [
      {
        "step": 1,
        "title": "リモコン配線と極性確認",
        "detail": "室内機側リモコン端子とリモコン側の端子接続が正しいか確認。"
      },
      {
        "step": 2,
        "title": "親機・子機設定確認",
        "detail": "2リモコン制御の場合、片方が「親」、もう片方が「子」に設定されているかリモコン裏面スイッチを確認。"
      }
    ],
    "resetMethod": "配線・スイッチ修正後、電源再投入。",
    "keywords": [
      "dd",
      "DD",
      "リモコン誤配線",
      "2リモコン",
      "日立"
    ]
  }
];

// メーカー一覧定義
const MAKERS = [
  { id: "all", name: "全メーカー", shortName: "ALL", color: "#ff7a00", bg: "#16191f" },
  { id: "daikin", name: "ダイキン", shortName: "DAIKIN", color: "#00b4d8", bg: "rgba(0, 180, 216, 0.12)", logoText: "DAIKIN" },
  { id: "panasonic", name: "パナソニック", shortName: "Panasonic", color: "#06d6a0", bg: "rgba(6, 214, 160, 0.12)", logoText: "Panasonic" },
  { id: "toshiba", name: "東芝", shortName: "TOSHIBA", color: "#ff3860", bg: "rgba(255, 56, 96, 0.12)", logoText: "TOSHIBA" },
  { id: "mitsubishi", name: "三菱 (電機/重工)", shortName: "MITSUBISHI", color: "#ff0055", bg: "rgba(255, 0, 85, 0.12)", logoText: "MITSUBISHI" },
  { id: "hitachi", name: "日立", shortName: "HITACHI", color: "#a855f7", bg: "rgba(168, 85, 247, 0.12)", logoText: "HITACHI" }
];

// クイック症状タグ
const QUICK_SYMPTOMS = [
  { label: "💧 ドレン・水位", query: "ドレン" },
  { label: "🌪 ファン・送風", query: "ファン" },
  { label: "📡 通信・渡り線", query: "通信" },
  { label: "🔥 高圧・圧力", query: "高圧" },
  { label: "🌡 吐出温度・過熱", query: "吐出" },
  { label: "❄ 冷媒・ガス漏れ", query: "冷媒" },
  { label: "🔌 電源・逆相", query: "電源" },
  { label: "📟 基板・インバータ", query: "インバータ" },
  { label: "📍 センサ・サーミスタ", query: "サーミスタ" }
];

// 専用キーパッド用キー定義（左：英字、右：数字テンキー）
const KEYPAD_ALPHA_KEYS = [
  { char: "A", type: "letter" },
  { char: "B", type: "letter" },
  { char: "C", type: "letter" },
  { char: "D", type: "letter" },
  { char: "E", type: "letter" },
  { char: "F", type: "letter" },
  { char: "H", type: "letter" },
  { char: "J", type: "letter" },
  { char: "L", type: "letter" },
  { char: "P", type: "letter", span: "wide" },
  { char: "U", type: "letter", span: "wide" }
];

const KEYPAD_NUM_KEYS = [
  { char: "1", type: "digit" },
  { char: "2", type: "digit" },
  { char: "3", type: "digit" },
  { char: "4", type: "digit" },
  { char: "5", type: "digit" },
  { char: "6", type: "digit" },
  { char: "7", type: "digit" },
  { char: "8", type: "digit" },
  { char: "9", type: "digit" },
  { char: "CLR", type: "action", action: "clear", label: "C" },
  { char: "0", type: "digit" },
  { char: "BS", type: "action", action: "backspace", label: "⌫" }
];

const KEYPAD_KEYS = [...KEYPAD_ALPHA_KEYS, ...KEYPAD_NUM_KEYS];

</script>
<script>
/**
 * HVAC エラーコード即引きツール - アプリケーションロジック
 */

(function () {
  "use strict";

  // 状態管理
  const state = {
    currentMaker: "all",
    searchQuery: "",
    activeSymptom: null,
    currentTab: "all", // 'all' or 'favorites'
    recentSearches: [],
    favorites: [],
    theme: "dark",
    keypadOpen: false
  };

  // DOM要素キャッシュ
  const DOM = {
    themeToggleBtn: document.getElementById("btn-theme-toggle"),
    themeIcon: document.getElementById("theme-icon"),
    makerTabsContainer: document.getElementById("maker-tabs-container"),
    searchInput: document.getElementById("error-search-input"),
    clearSearchBtn: document.getElementById("btn-clear-search"),
    toggleKeypadBtn: document.getElementById("btn-toggle-keypad"),
    onscreenKeypad: document.getElementById("onscreen-keypad"),
    keypadGrid: document.getElementById("keypad-grid"),
    symptomDrumSelect: document.getElementById("symptom-drum-select"),
    clearSymptomBtn: document.getElementById("btn-clear-symptom"),
    recentChipsContainer: document.getElementById("recent-chips-container"),
    tabAllResults: document.getElementById("tab-all-results"),
    tabFavorites: document.getElementById("tab-favorites"),
    resultCount: document.getElementById("result-count"),
    favCount: document.getElementById("fav-count"),
    resultsContainer: document.getElementById("results-container"),
    toast: document.getElementById("toast"),
    // 共有モーダル関連
    shareToolBtn: document.getElementById("btn-share-tool"),
    shareModal: document.getElementById("share-modal"),
    closeModalBtn: document.getElementById("btn-close-modal"),
    qrcodeContainer: document.getElementById("share-qrcode-container"),
    shareUrlInput: document.getElementById("share-url-input"),
    copyUrlBtn: document.getElementById("btn-copy-url"),
    nativeShareBtn: document.getElementById("btn-native-share")
  };

  // 初期化
  function init() {
    loadSettings();
    renderMakerTabs();
    renderKeypad();
    syncSymptomDrumUI();
    renderRecentChips();
    setupEventListeners();
    updateThemeUI();
    updateFavCount();
    performSearch();
  }

  // 設定読み込み（LocalStorage）
  function loadSettings() {
    try {
      const savedTheme = localStorage.getItem("hvac_theme");
      if (savedTheme) state.theme = savedTheme;

      const savedRecent = localStorage.getItem("hvac_recent");
      if (savedRecent) state.recentSearches = JSON.parse(savedRecent);

      const savedFavs = localStorage.getItem("hvac_favs");
      if (savedFavs) state.favorites = JSON.parse(savedFavs);

      const savedMaker = localStorage.getItem("hvac_maker");
      if (savedMaker) state.currentMaker = savedMaker;

      const savedKeypad = localStorage.getItem("hvac_keypad");
      if (savedKeypad !== null) state.keypadOpen = savedKeypad === "true";
    } catch (e) {
      console.warn("Storage load error:", e);
    }
  }

  // 設定保存
  function saveState(key, value) {
    try {
      localStorage.setItem(key, typeof value === "string" ? value : JSON.stringify(value));
    } catch (e) {
      console.warn("Storage save error:", e);
    }
  }

  // 文字列の正規化（全角英数→半角英数、大文字化）
  function normalizeText(text) {
    if (!text) return "";
    return text
      .replace(/[！-～]/g, (s) => String.fromCharCode(s.charCodeAt(0) - 0xfee0))
      .trim()
      .toUpperCase();
  }

  // メーカータブ描画
  function renderMakerTabs() {
    DOM.makerTabsContainer.innerHTML = MAKERS.map((m) => {
      const isActive = m.id === state.currentMaker ? "active" : "";
      return `
        <button class="maker-tab ${isActive}" data-maker="${m.id}">
          <span>${m.name}</span>
        </button>
      `;
    }).join("");
  }

  // オンスクリーンキーパッド描画（左：英字、右：数字テンキー）
  function renderKeypad() {
    const alphaHtml = (typeof KEYPAD_ALPHA_KEYS !== "undefined" ? KEYPAD_ALPHA_KEYS : []).map((k) => {
      const wideCls = k.span === "wide" ? "key-span-wide" : "";
      return `<button class="keypad-key letter-key ${wideCls}" data-char="${k.char}" title="${k.char}">${k.char}</button>`;
    }).join("");

    const numHtml = (typeof KEYPAD_NUM_KEYS !== "undefined" ? KEYPAD_NUM_KEYS : []).map((k) => {
      let actCls = "";
      if (k.action === "clear") actCls = "clear-key";
      else if (k.action === "backspace") actCls = "action-key";
      const label = k.label || k.char;
      const actionAttr = k.action ? `data-action="${k.action}"` : "";
      return `<button class="keypad-key ${actCls}" data-char="${k.char}" ${actionAttr} title="${label}">${label}</button>`;
    }).join("");

    DOM.keypadGrid.innerHTML = `
      <div class="keypad-split-wrapper">
        <!-- 左側：英字ブロック -->
        <div class="keypad-section keypad-alpha-section">
          <div class="keypad-section-header"><span>ALPHA</span></div>
          <div class="keypad-alpha-grid">
            ${alphaHtml}
          </div>
        </div>
        <!-- 中央ディバイダー -->
        <div class="keypad-vertical-divider" aria-hidden="true"></div>
        <!-- 右側：数字テンキーブロック -->
        <div class="keypad-section keypad-num-section">
          <div class="keypad-section-header"><span>NUMBER</span></div>
          <div class="keypad-num-grid">
            ${numHtml}
          </div>
        </div>
      </div>
    `;

    if (!state.keypadOpen) {
      DOM.onscreenKeypad.classList.add("hidden");
      DOM.toggleKeypadBtn.classList.remove("active");
    } else {
      DOM.onscreenKeypad.classList.remove("hidden");
      DOM.toggleKeypadBtn.classList.add("active");
    }
  }

  // 症状ドラムピックUI同期
  function syncSymptomDrumUI() {
    if (!DOM.symptomDrumSelect) return;
    if (state.activeSymptom) {
      DOM.symptomDrumSelect.value = state.activeSymptom;
      DOM.symptomDrumSelect.classList.add("active-selected");
      if (DOM.clearSymptomBtn) DOM.clearSymptomBtn.classList.remove("hidden");
    } else {
      DOM.symptomDrumSelect.value = "";
      DOM.symptomDrumSelect.classList.remove("active-selected");
      if (DOM.clearSymptomBtn) DOM.clearSymptomBtn.classList.add("hidden");
    }
  }

  // 履歴チップ描画
  function renderRecentChips() {
    if (!state.recentSearches.length) {
      DOM.recentChipsContainer.innerHTML = '<span style="font-size:0.75rem; color:var(--text-muted);">履歴なし</span>';
      return;
    }
    DOM.recentChipsContainer.innerHTML = state.recentSearches.map((code) => {
      return `<button class="recent-chip" data-code="${code}">${code}</button>`;
    }).join("");
  }

  // 検索処理
  function performSearch() {
    const rawQuery = DOM.searchInput.value.trim();
    const query = normalizeText(rawQuery);
    state.searchQuery = rawQuery;

    // クリアボタン表示制御
    DOM.clearSearchBtn.style.display = rawQuery ? "flex" : "none";

    let filtered = ERROR_DATABASE;

    // 1. メーカー絞り込み
    if (state.currentMaker !== "all") {
      filtered = filtered.filter((item) => item.maker === state.currentMaker);
    }

    // 2. お気に入りタブの絞り込み
    if (state.currentTab === "favorites") {
      filtered = filtered.filter((item) => state.favorites.includes(item.id));
    }

    // 3. 検索クエリ絞り込み
    if (query) {
      filtered = filtered.filter((item) => {
        const itemCode = normalizeText(item.code);
        const itemTitle = normalizeText(item.title);
        const itemDesc = normalizeText(item.description);
        const itemMaker = normalizeText(item.makerName);
        const itemUnit = normalizeText(item.unit);
        const itemKeywords = (item.keywords || []).map(k => normalizeText(k)).join(" ");
        const itemCauses = (item.possibleCauses || []).map(c => normalizeText(c)).join(" ");

        // コード完全一致または前方一致
        if (itemCode === query) return true;
        if (itemCode.startsWith(query)) return true;
        if (itemCode.includes(query)) return true;

        // タイトル・キーワード・原因・説明での部分一致
        return (
          itemTitle.includes(query) ||
          itemKeywords.includes(query) ||
          itemCauses.includes(query) ||
          itemDesc.includes(query) ||
          itemMaker.includes(query) ||
          itemUnit.includes(query)
        );
      });

      // 並び替え: コード完全一致 > コード前方一致 > その他
      filtered.sort((a, b) => {
        const aCode = normalizeText(a.code);
        const bCode = normalizeText(b.code);
        if (aCode === query && bCode !== query) return -1;
        if (bCode === query && aCode !== query) return 1;
        if (aCode.startsWith(query) && !bCode.startsWith(query)) return -1;
        if (bCode.startsWith(query) && !aCode.startsWith(query)) return 1;
        return 0;
      });
    }

    // カウント更新
    DOM.resultCount.textContent = filtered.length;
    renderResults(filtered);
  }

  // 検索履歴に追加
  function addRecentSearch(code) {
    if (!code) return;
    const cleanCode = normalizeText(code);
    state.recentSearches = [cleanCode, ...state.recentSearches.filter(c => c !== cleanCode)].slice(0, 8);
    saveState("hvac_recent", state.recentSearches);
    renderRecentChips();
  }

  // メーカー情報の取得
  function getMakerMeta(makerId) {
    return MAKERS.find(m => m.id === makerId) || { name: makerId, color: "#38bdf8", bg: "rgba(56,189,248,0.15)" };
  }

  // 検索結果カード描画
  function renderResults(list) {
    if (list.length === 0) {
      DOM.resultsContainer.innerHTML = `
        <div class="empty-state">
          <div class="empty-icon">🔎</div>
          <div class="empty-title">該当するエラーコードが見つかりません</div>
          <div class="empty-desc">
            コードの入力内容（英数字）またはメーカー選択（ダイキン、日立、パナソニック、東芝、三菱）をお確かめください。<br>
            「ドレン」「通信」「高圧」「サーミスタ」などの症状名でも検索できます。
          </div>
        </div>
      `;
      return;
    }

    DOM.resultsContainer.innerHTML = list.map((item) => {
      const isFav = state.favorites.includes(item.id);
      const maker = getMakerMeta(item.maker);

      // 緊急度ラベル
      const urgencyLabel = {
        high: "即時停止",
        medium: "機能制限 / 警報",
        low: "軽微 / お知らせ"
      }[item.urgency] || "点検要";

      // 原因箇条書き
      const causesHtml = (item.possibleCauses || []).map(cause => `
        <li class="cause-item">
          <span class="cause-icon">●</span>
          <span>${cause}</span>
        </li>
      `).join("");

      // 点検手順ステップ
      const stepsHtml = (item.checkPoints || []).map(cp => `
        <div class="step-card">
          <div class="step-header">
            <span class="step-num">STEP ${cp.step}</span>
            <span class="step-title">${cp.title}</span>
          </div>
          <div class="step-detail">${cp.detail}</div>
        </div>
      `).join("");

      // リセット方法
      const resetHtml = item.resetMethod ? `
        <div class="reset-box">
          <span class="reset-icon">⚡</span>
          <div class="reset-text"><strong>【リセット手順】</strong> ${item.resetMethod}</div>
        </div>
      ` : "";

      return `
        <article class="error-card" style="--card-brand-color: ${maker.color};" data-id="${item.id}">
          <header class="card-header">
            <div class="card-title-group">
              <span class="card-code">${item.code}</span>
              <div class="card-name-group">
                <span class="card-maker-badge">${item.makerName} [${item.maker.toUpperCase()}]</span>
                <h2 class="card-title">${item.title}</h2>
              </div>
            </div>
            <div class="card-badges">
              <span class="badge-unit">${item.unit}</span>
              <span class="badge-urgency ${item.urgency}">${urgencyLabel}</span>
            </div>
          </header>

          <!-- 症状概要 -->
          <div class="card-description">
            ${item.description}
          </div>

          <!-- 推定原因 -->
          <div class="card-section">
            <div class="card-section-title">
              <span>⚠️ 主な原因・推定故障箇所</span>
            </div>
            <ul class="causes-list">
              ${causesHtml}
            </ul>
          </div>

          <!-- 現場点検ステップ -->
          <div class="card-section">
            <div class="card-section-title">
              <span>🛠 現場点検手順・処置</span>
            </div>
            <div class="steps-list">
              ${stepsHtml}
            </div>
          </div>

          <!-- リセット方法 -->
          ${resetHtml}

          <!-- カードフッター -->
          <footer class="card-footer">
            <button class="btn-card-action btn-copy-card" data-id="${item.id}" title="現場報告用にコピー">
              📋 現場メモ用にコピー
            </button>
            <button class="btn-card-action btn-fav-card ${isFav ? "active" : ""}" data-id="${item.id}">
              <span>${isFav ? "★ 保存済み" : "☆ 保存"}</span>
            </button>
          </footer>
        </article>
      `;
    }).join("");
  }

  // お気に入り切り替え
  function toggleFavorite(id) {
    if (state.favorites.includes(id)) {
      state.favorites = state.favorites.filter(item => item !== id);
      showToast("保存を解除しました");
    } else {
      state.favorites.push(id);
      showToast("保存リストに追加しました");
    }
    saveState("hvac_favs", state.favorites);
    updateFavCount();
    performSearch();
  }

  function updateFavCount() {
    DOM.favCount.textContent = state.favorites.length;
  }

  // 現場メモ用にクリップボードコピー
  function copyCardData(id) {
    const item = ERROR_DATABASE.find(e => e.id === id);
    if (!item) return;

    const causesText = (item.possibleCauses || []).map((c, i) => `  ${i + 1}. ${c}`).join("\n");
    const stepsText = (item.checkPoints || []).map(s => `  [STEP${s.step}] ${s.title}: ${s.detail}`).join("\n");

    const textToCopy = `【空調エラー速報】
■メーカー: ${item.makerName}
■コード: ${item.code} (${item.unit})
■異常名: ${item.title}
■症状: ${item.description}

■推定原因:
${causesText}

■現場チェック手順:
${stepsText}

■リセット方法: ${item.resetMethod || "電源ブレーカーOFF→再投入"}
---
(HVAC エラーコード即引きツール)`;

    if (navigator.clipboard && navigator.clipboard.writeText) {
      navigator.clipboard.writeText(textToCopy).then(() => {
        showToast("報告用テキストをコピーしました！");
      }).catch(() => {
        fallbackCopy(textToCopy);
      });
    } else {
      fallbackCopy(textToCopy);
    }
  }

  function fallbackCopy(text) {
    const ta = document.createElement("textarea");
    ta.value = text;
    ta.style.position = "fixed";
    ta.style.opacity = "0";
    document.body.appendChild(ta);
    ta.focus();
    ta.select();
    try {
      document.execCommand("copy");
      showToast("報告用テキストをコピーしました！");
    } catch (err) {
      alert("コピーに失敗しました。手動で選択してください。");
    }
    document.body.removeChild(ta);
  }

  // トースト表示
  let toastTimer = null;
  function showToast(msg) {
    DOM.toast.textContent = msg;
    DOM.toast.classList.add("show");
    if (toastTimer) clearTimeout(toastTimer);
    toastTimer = setTimeout(() => {
      DOM.toast.classList.remove("show");
    }, 2000);
  }

  // テーマ切替
  function toggleTheme() {
    state.theme = state.theme === "dark" ? "light" : "dark";
    saveState("hvac_theme", state.theme);
    updateThemeUI();
  }

  function updateThemeUI() {
    if (state.theme === "light") {
      document.body.classList.remove("theme-dark");
      document.body.classList.add("theme-light");
      DOM.themeIcon.textContent = "🌙";
    } else {
      document.body.classList.remove("theme-light");
      document.body.classList.add("theme-dark");
      DOM.themeIcon.textContent = "☀️";
    }
  }

  let qrInstance = null;
  function openShareModal() {
    const currentUrl = window.location.href;
    DOM.shareUrlInput.value = currentUrl;
    DOM.shareModal.style.display = "flex";

    // QRコード動的生成
    if (typeof QRCode !== "undefined") {
      DOM.qrcodeContainer.innerHTML = "";
      qrInstance = new QRCode(DOM.qrcodeContainer, {
        text: currentUrl,
        width: 190,
        height: 190,
        colorDark: "#000000",
        colorLight: "#ffffff",
        correctLevel: QRCode.CorrectLevel.M
      });
    } else {
      DOM.qrcodeContainer.innerHTML = '<span style="color:#000; font-size:0.8rem;">QR生成エラー</span>';
    }
  }

  function closeShareModal() {
    DOM.shareModal.style.display = "none";
  }

  // イベントリスナー設定
  function setupEventListeners() {
    // 共有モーダル開閉
    if (DOM.shareToolBtn) {
      DOM.shareToolBtn.addEventListener("click", openShareModal);
    }
    if (DOM.closeModalBtn) {
      DOM.closeModalBtn.addEventListener("click", closeShareModal);
    }
    if (DOM.shareModal) {
      DOM.shareModal.addEventListener("click", (e) => {
        if (e.target === DOM.shareModal) closeShareModal();
      });
    }

    // URLコピー
    if (DOM.copyUrlBtn) {
      DOM.copyUrlBtn.addEventListener("click", () => {
        const url = DOM.shareUrlInput.value;
        if (navigator.clipboard && navigator.clipboard.writeText) {
          navigator.clipboard.writeText(url).then(() => {
            showToast("URLをコピーしました！");
          }).catch(() => fallbackCopy(url));
        } else {
          fallbackCopy(url);
        }
      });
    }

    // ネイティブ共有 (LINE, AirDrop等)
    if (DOM.nativeShareBtn) {
      DOM.nativeShareBtn.addEventListener("click", () => {
        const url = DOM.shareUrlInput.value;
        if (navigator.share) {
          navigator.share({
            title: "HVAC エラーコード即引きツール",
            text: "エアコンのエラーコードから原因・点検手順を即引きできる現場特化ツール",
            url: url
          }).catch(() => {});
        } else {
          // 未対応端末はURLコピー
          DOM.copyUrlBtn.click();
        }
      });
    }

    // テーマ切替
    DOM.themeToggleBtn.addEventListener("click", toggleTheme);

    // メーカータブ選択
    DOM.makerTabsContainer.addEventListener("click", (e) => {
      const tab = e.target.closest(".maker-tab");
      if (!tab) return;
      const maker = tab.dataset.maker;
      state.currentMaker = maker;
      saveState("hvac_maker", maker);

      // タブアクティブ切り替え
      DOM.makerTabsContainer.querySelectorAll(".maker-tab").forEach(t => t.classList.remove("active"));
      tab.classList.add("active");

      performSearch();
    });

    // 検索入力
    DOM.searchInput.addEventListener("input", () => {
      state.activeSymptom = null;
      syncSymptomDrumUI();
      performSearch();
    });

    // 検索入力エンターキーで履歴追加
    DOM.searchInput.addEventListener("keydown", (e) => {
      if (e.key === "Enter") {
        addRecentSearch(DOM.searchInput.value);
        DOM.searchInput.blur();
      }
    });

    // 入力クリア
    DOM.clearSearchBtn.addEventListener("click", () => {
      DOM.searchInput.value = "";
      state.activeSymptom = null;
      syncSymptomDrumUI();
      performSearch();
      DOM.searchInput.focus();
    });

    // キーパッド開閉トグル
    DOM.toggleKeypadBtn.addEventListener("click", () => {
      state.keypadOpen = !state.keypadOpen;
      saveState("hvac_keypad", state.keypadOpen);
      if (state.keypadOpen) {
        DOM.onscreenKeypad.classList.remove("hidden");
        DOM.toggleKeypadBtn.classList.add("active");
      } else {
        DOM.onscreenKeypad.classList.add("hidden");
        DOM.toggleKeypadBtn.classList.remove("active");
      }
    });

    // キーパッドタップ（英字入力・数字入力・クリア・バックスペース）
    DOM.keypadGrid.addEventListener("click", (e) => {
      const keyBtn = e.target.closest(".keypad-key");
      if (!keyBtn) return;
      const char = keyBtn.dataset.char;
      const action = keyBtn.dataset.action;

      if (action === "backspace" || char === "BS") {
        // 1文字消去（バックスペース）
        DOM.searchInput.value = DOM.searchInput.value.slice(0, -1);
      } else if (action === "clear" || char === "CLR") {
        // 全消去（クリア）
        DOM.searchInput.value = "";
      } else if (char) {
        // 文字・数字入力
        DOM.searchInput.value += char;
      }

      state.activeSymptom = null;
      syncSymptomDrumUI();
      performSearch();

      // 2文字以上なら履歴にも反映
      if (DOM.searchInput.value.length >= 2) {
        addRecentSearch(DOM.searchInput.value);
      }
    });

    // 症状ドラムピック変更イベント
    if (DOM.symptomDrumSelect) {
      DOM.symptomDrumSelect.addEventListener("change", (e) => {
        const query = e.target.value;
        if (query) {
          state.activeSymptom = query;
          DOM.searchInput.value = query;
          DOM.symptomDrumSelect.classList.add("active-selected");
          if (DOM.clearSymptomBtn) DOM.clearSymptomBtn.classList.remove("hidden");
        } else {
          state.activeSymptom = null;
          DOM.searchInput.value = "";
          DOM.symptomDrumSelect.classList.remove("active-selected");
          if (DOM.clearSymptomBtn) DOM.clearSymptomBtn.classList.add("hidden");
        }
        performSearch();
      });
    }

    // 症状ドラムピック解除ボタン
    if (DOM.clearSymptomBtn) {
      DOM.clearSymptomBtn.addEventListener("click", () => {
        state.activeSymptom = null;
        DOM.symptomDrumSelect.value = "";
        DOM.searchInput.value = "";
        DOM.clearSymptomBtn.classList.add("hidden");
        DOM.symptomDrumSelect.classList.remove("active-selected");
        performSearch();
      });
    }

    // 履歴チップクリック
    DOM.recentChipsContainer.addEventListener("click", (e) => {
      const chip = e.target.closest(".recent-chip");
      if (!chip) return;
      const code = chip.dataset.code;
      DOM.searchInput.value = code;
      state.activeSymptom = null;
      syncSymptomDrumUI();
      performSearch();
    });

    // タブ切替（すべて vs 保存済み）
    DOM.tabAllResults.addEventListener("click", () => {
      state.currentTab = "all";
      DOM.tabAllResults.classList.add("active");
      DOM.tabFavorites.classList.remove("active");
      performSearch();
    });

    DOM.tabFavorites.addEventListener("click", () => {
      state.currentTab = "favorites";
      DOM.tabFavorites.classList.add("active");
      DOM.tabAllResults.classList.remove("active");
      performSearch();
    });

    // カード内アクション（コピー・お気に入り）
    DOM.resultsContainer.addEventListener("click", (e) => {
      const copyBtn = e.target.closest(".btn-copy-card");
      if (copyBtn) {
        const id = copyBtn.dataset.id;
        copyCardData(id);
        copyBtn.classList.add("copied");
        setTimeout(() => copyBtn.classList.remove("copied"), 1500);
        return;
      }

      const favBtn = e.target.closest(".btn-fav-card");
      if (favBtn) {
        const id = favBtn.dataset.id;
        toggleFavorite(id);
        return;
      }
    });
  }

  // 起動
  document.addEventListener("DOMContentLoaded", init);
})();

</script>


</body>
</html>
